<!doctype html><html lang="en"><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>HIBO complete input register</title><style>
:root{--ink:#203344;--muted:#536575;--accent:#23627a;--line:#d5dfe6;--paper:#fff;--soft:#f3f6f8}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;background:#eef2f5;color:var(--ink);font:16px/1.65 Georgia,"Times New Roman",serif}
nav{position:fixed;inset:0 auto 0 0;width:278px;overflow:auto;background:#f8fafb;border-right:1px solid var(--line);padding:24px 18px;font:12.5px/1.5 Arial,sans-serif}nav strong{display:block;font-size:17px;margin-bottom:10px}nav a{display:block;color:var(--ink);text-decoration:none;padding:5px 3px}nav .level-2{padding-left:13px}nav .level-3{padding-left:26px;font-size:11.5px}nav a:hover{background:#e5edf1}
main{margin-left:278px;max-width:1120px;padding:38px 56px 70px;background:white;min-height:100vh}.cover{padding:18px 0 34px;border-bottom:3px solid var(--accent);margin-bottom:36px}.eyebrow{font:700 12px Arial,sans-serif;letter-spacing:.13em;color:var(--accent);text-transform:uppercase}.cover h1{font:700 38px/1.16 Arial,sans-serif;margin:16px 0;border:0}.cover .sub{font:22px/1.4 Arial,sans-serif}.cover .meta{font:14px/1.8 Arial,sans-serif;color:var(--muted);margin-top:26px}
h1,h2,h3,h4{font-family:Arial,sans-serif;line-height:1.35;scroll-margin-top:20px;color:var(--ink)}h1{font-size:27px;border-bottom:1px solid var(--line);padding-bottom:10px;margin:46px 0 20px}h2{font-size:21px;margin:30px 0 14px}h3{font-size:18px;margin:25px 0 12px}h4{font-size:16px;margin:22px 0 12px}p{margin:12px 0}a{color:#1f617f;overflow-wrap:anywhere}code{font:12.5px/1.5 Consolas,monospace;overflow-wrap:anywhere;background:#f1f4f6;padding:1px 3px}img{display:block;max-width:100%;height:auto;margin:20px auto}table{border-collapse:collapse;width:100%;font:12.5px/1.5 Arial,sans-serif;margin:12px 0 20px}th,td{vertical-align:top;text-align:left;border-bottom:1px solid var(--line);padding:9px 9px;overflow-wrap:anywhere}th{background:var(--soft);font-weight:700;border-top:1.5px solid #7d99aa}tr:nth-child(even) td{background:#fafcfd}.table-wrap{max-width:100%;overflow:auto}p.caption{font:700 13px/1.4 Arial,sans-serif;margin:24px 0 7px}p.figure-caption{font:italic 13px/1.5 Arial,sans-serif;color:var(--muted);margin:6px 0 24px}pre{white-space:pre-wrap;overflow-wrap:anywhere}footer{margin-top:36px;border-top:1px solid var(--line);font:12px Arial,sans-serif;padding-top:12px;color:var(--muted)}.input-register{padding:20px;background:var(--soft);margin-top:32px;font:14px Arial,sans-serif}
@media(max-width:880px){nav{position:relative;width:auto;max-height:340px;border-right:0;border-bottom:1px solid var(--line)}main{margin:0;padding:24px 20px}.cover h1{font-size:29px}table{font-size:12px}.table-wrap{overflow:auto}h1{font-size:24px}}
@media print{nav{display:none}main{margin:0;padding:0;max-width:none}.cover{page-break-after:always}body{background:white;font-size:10pt}h1{font-size:18pt}h2{font-size:14pt}h3{font-size:12pt}h4{font-size:11pt}table{font-size:8pt}h1,h2,h3,h4,.caption{break-after:avoid}tr,img{break-inside:avoid}.table-wrap{overflow:visible}a{color:inherit;text-decoration:none}}
main{margin:0 auto;max-width:1100px}summary{cursor:pointer;font:700 13px Arial,sans-serif;padding:12px;background:#f1f5f7;border-bottom:1px solid #d5dfe6}summary span{font-weight:400;color:#536575}details{margin:9px 0}input{width:min(680px,100%);padding:12px;border:1px solid #a6bbc8;font:15px Arial,sans-serif}button{padding:10px 12px;cursor:pointer}small{font-size:12px}.tools{position:sticky;top:0;background:white;border-bottom:1px solid #d5dfe6;padding:10px 0}</style><main><p><a href="index.html">Technical report</a></p><h1>Complete EnergyPlus input register</h1><p>505 objects · 84 classes · 6,136 explicitly delimited fields. Empty fields remain blank. Omitted trailing defaults are not inserted. Source: HIBO_09282026_JB.idf.</p><div class="tools"><input id="q" type="search" placeholder="Search object class, name, or entered value" aria-label="Search inputs"> <button onclick="expand(true)">Expand all</button> <button onclick="expand(false)">Collapse all</button></div><section><h2>Version <small>(1)</small></h2><details class="object" data-text="version 22.2 22.2 version identifier"><summary id="L20">001 · 22.2 <span>— IDF lines 20–21</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L21"><td>1</td><td>Version Identifier</td><td><code>22.2</code></td><td>21</td></tr></tbody></table></details></section><section><h2>SimulationControl <small>(1)</small></h2><details class="object" data-text="simulationcontrol yes yes yes no no yes no 3 do zone sizing calculation do system sizing calculation do plant sizing calculation run simulation for sizing periods run simulation for weather file run periods do hvac sizing simulation for sizing periods maximum number of hvac sizing simulation passes"><summary id="L26">002 · Yes <span>— IDF lines 26–33</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L27"><td>1</td><td>Do Zone Sizing Calculation</td><td><code>Yes</code></td><td>27</td></tr><tr id="L28"><td>2</td><td>Do System Sizing Calculation</td><td><code>Yes</code></td><td>28</td></tr><tr id="L29"><td>3</td><td>Do Plant Sizing Calculation</td><td><code>No</code></td><td>29</td></tr><tr id="L30"><td>4</td><td>Run Simulation for Sizing Periods</td><td><code>No</code></td><td>30</td></tr><tr id="L31"><td>5</td><td>Run Simulation for Weather File Run Periods</td><td><code>Yes</code></td><td>31</td></tr><tr id="L32"><td>6</td><td>Do HVAC Sizing Simulation for Sizing Periods</td><td><code>No</code></td><td>32</td></tr><tr id="L33"><td>7</td><td>Maximum Number of HVAC Sizing Simulation Passes</td><td><code>3</code></td><td>33</td></tr></tbody></table></details></section><section><h2>Building <small>(1)</small></h2><details class="object" data-text="building building 1 building 1 333 suburbs 0.04 0.4 fullexterior 25 6 name north axis {deg} terrain loads convergence tolerance value {w} temperature convergence tolerance value {deltac} solar distribution maximum number of warmup days minimum number of warmup days"><summary id="L38">003 · Building 1 <span>— IDF lines 38–46</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L39"><td>1</td><td>Name</td><td><code>Building 1</code></td><td>39</td></tr><tr id="L40"><td>2</td><td>North Axis {deg}</td><td><code>333</code></td><td>40</td></tr><tr id="L41"><td>3</td><td>Terrain</td><td><code>Suburbs</code></td><td>41</td></tr><tr id="L42"><td>4</td><td>Loads Convergence Tolerance Value {W}</td><td><code>0.04</code></td><td>42</td></tr><tr id="L43"><td>5</td><td>Temperature Convergence Tolerance Value {deltaC}</td><td><code>0.4</code></td><td>43</td></tr><tr id="L44"><td>6</td><td>Solar Distribution</td><td><code>FullExterior</code></td><td>44</td></tr><tr id="L45"><td>7</td><td>Maximum Number of Warmup Days</td><td><code>25</code></td><td>45</td></tr><tr id="L46"><td>8</td><td>Minimum Number of Warmup Days</td><td><code>6</code></td><td>46</td></tr></tbody></table></details></section><section><h2>ShadowCalculation <small>(1)</small></h2><details class="object" data-text="shadowcalculation polygonclipping polygonclipping periodic 20 15000 sutherlandhodgman 512 simpleskydiffusemodeling no no no shading calculation method shading calculation update frequency method shading calculation update frequency maximum figures in shadow overlap calculations polygon clipping algorithm pixel counting resolution sky diffuse modeling algorithm output external shading calculation results disable self-shading within shading zone groups disable self-shading from shading zone groups to other zones"><summary id="L51">004 · PolygonClipping <span>— IDF lines 51–61</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L52"><td>1</td><td>Shading Calculation Method</td><td><code>PolygonClipping</code></td><td>52</td></tr><tr id="L53"><td>2</td><td>Shading Calculation Update Frequency Method</td><td><code>Periodic</code></td><td>53</td></tr><tr id="L54"><td>3</td><td>Shading Calculation Update Frequency</td><td><code>20</code></td><td>54</td></tr><tr id="L55"><td>4</td><td>Maximum Figures in Shadow Overlap Calculations</td><td><code>15000</code></td><td>55</td></tr><tr id="L56"><td>5</td><td>Polygon Clipping Algorithm</td><td><code>SutherlandHodgman</code></td><td>56</td></tr><tr id="L57"><td>6</td><td>Pixel Counting Resolution</td><td><code>512</code></td><td>57</td></tr><tr id="L58"><td>7</td><td>Sky Diffuse Modeling Algorithm</td><td><code>SimpleSkyDiffuseModeling</code></td><td>58</td></tr><tr id="L59"><td>8</td><td>Output External Shading Calculation Results</td><td><code>No</code></td><td>59</td></tr><tr id="L60"><td>9</td><td>Disable Self-Shading Within Shading Zone Groups</td><td><code>No</code></td><td>60</td></tr><tr id="L61"><td>10</td><td>Disable Self-Shading From Shading Zone Groups to Other Zones</td><td><code>No</code></td><td>61</td></tr></tbody></table></details></section><section><h2>SurfaceConvectionAlgorithm:Inside <small>(1)</small></h2><details class="object" data-text="surfaceconvectionalgorithm:inside tarp tarp algorithm"><summary id="L66">005 · TARP <span>— IDF lines 66–67</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L67"><td>1</td><td>Algorithm</td><td><code>TARP</code></td><td>67</td></tr></tbody></table></details></section><section><h2>SurfaceConvectionAlgorithm:Outside <small>(1)</small></h2><details class="object" data-text="surfaceconvectionalgorithm:outside tarp tarp algorithm"><summary id="L72">006 · TARP <span>— IDF lines 72–73</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L73"><td>1</td><td>Algorithm</td><td><code>TARP</code></td><td>73</td></tr></tbody></table></details></section><section><h2>HeatBalanceAlgorithm <small>(1)</small></h2><details class="object" data-text="heatbalancealgorithm conductiontransferfunction conductiontransferfunction 200 algorithm surface temperature upper limit {c}"><summary id="L78">007 · ConductionTransferFunction <span>— IDF lines 78–80</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L79"><td>1</td><td>Algorithm</td><td><code>ConductionTransferFunction</code></td><td>79</td></tr><tr id="L80"><td>2</td><td>Surface Temperature Upper Limit {C}</td><td><code>200</code></td><td>80</td></tr></tbody></table></details></section><section><h2>Timestep <small>(1)</small></h2><details class="object" data-text="timestep 6 6 number of timesteps per hour"><summary id="L85">008 · 6 <span>— IDF lines 85–86</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L86"><td>1</td><td>Number of Timesteps per Hour</td><td><code>6</code></td><td>86</td></tr></tbody></table></details></section><section><h2>ConvergenceLimits <small>(1)</small></h2><details class="object" data-text="convergencelimits 1 1 100 2 8 minimum system timestep {minutes} maximum hvac iterations minimum plant iterations maximum plant iterations"><summary id="L91">009 · 1 <span>— IDF lines 91–95</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L92"><td>1</td><td>Minimum System Timestep {minutes}</td><td><code>1</code></td><td>92</td></tr><tr id="L93"><td>2</td><td>Maximum HVAC Iterations</td><td><code>100</code></td><td>93</td></tr><tr id="L94"><td>3</td><td>Minimum Plant Iterations</td><td><code>2</code></td><td>94</td></tr><tr id="L95"><td>4</td><td>Maximum Plant Iterations</td><td><code>8</code></td><td>95</td></tr></tbody></table></details></section><section><h2>Site:Location <small>(1)</small></h2><details class="object" data-text="site:location omaha eppley airfield omaha eppley airfield 41.32 -95.9 -6 299 name latitude {deg} longitude {deg} time zone {hr} elevation {m}"><summary id="L100">010 · Omaha Eppley Airfield <span>— IDF lines 100–105</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L101"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield</code></td><td>101</td></tr><tr id="L102"><td>2</td><td>Latitude {deg}</td><td><code>41.32</code></td><td>102</td></tr><tr id="L103"><td>3</td><td>Longitude {deg}</td><td><code>-95.9</code></td><td>103</td></tr><tr id="L104"><td>4</td><td>Time Zone {hr}</td><td><code>-6</code></td><td>104</td></tr><tr id="L105"><td>5</td><td>Elevation {m}</td><td><code>299</code></td><td>105</td></tr></tbody></table></details></section><section><h2>SizingPeriod:DesignDay <small>(7)</small></h2><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann clg .4% condns db=&gt;mwb omaha eppley airfield ann clg .4% condns db=&gt;mwb 7 21 summerdesignday 35 11 defaultmultipliers  wetbulb 24.5     97784 6.1 180 no no no ashraetau   0.421 2.196   fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L110">011 · Omaha Eppley Airfield Ann Clg .4% Condns DB=&gt;MWB <span>— IDF lines 110–138</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L111"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Clg .4% Condns DB=&gt;MWB</code></td><td>111</td></tr><tr id="L112"><td>2</td><td>Month</td><td><code>7</code></td><td>112</td></tr><tr id="L113"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>113</td></tr><tr id="L114"><td>4</td><td>Day Type</td><td><code>SummerDesignDay</code></td><td>114</td></tr><tr id="L115"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>35</code></td><td>115</td></tr><tr id="L116"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>11</code></td><td>116</td></tr><tr id="L117"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>117</td></tr><tr id="L118"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>118</td></tr><tr id="L119"><td>9</td><td>Humidity Condition Type</td><td><code>Wetbulb</code></td><td>119</td></tr><tr id="L120"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>24.5</code></td><td>120</td></tr><tr id="L121"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>121</td></tr><tr id="L122"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>122</td></tr><tr id="L123"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>123</td></tr><tr id="L124"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>124</td></tr><tr id="L125"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>125</td></tr><tr id="L126"><td>16</td><td>Wind Speed {m/s}</td><td><code>6.1</code></td><td>126</td></tr><tr id="L127"><td>17</td><td>Wind Direction {deg}</td><td><code>180</code></td><td>127</td></tr><tr id="L128"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>128</td></tr><tr id="L129"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>129</td></tr><tr id="L130"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>130</td></tr><tr id="L131"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAETau</code></td><td>131</td></tr><tr id="L132"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>132</td></tr><tr id="L133"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>133</td></tr><tr id="L134"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>0.421</code></td><td>134</td></tr><tr id="L135"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>2.196</code></td><td>135</td></tr><tr id="L136"><td>26</td><td>Sky Clearness</td><td><code>[Blank]</code></td><td>136</td></tr><tr id="L137"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>137</td></tr><tr id="L138"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>138</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann clg .4% condns dp=&gt;mdb omaha eppley airfield ann clg .4% condns dp=&gt;mdb 7 21 summerdesignday 29.7 11 defaultmultipliers  dewpoint 24.5     97784 6.1 180 no no no ashraetau   0.421 2.196   fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L140">012 · Omaha Eppley Airfield Ann Clg .4% Condns DP=&gt;MDB <span>— IDF lines 140–168</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L141"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Clg .4% Condns DP=&gt;MDB</code></td><td>141</td></tr><tr id="L142"><td>2</td><td>Month</td><td><code>7</code></td><td>142</td></tr><tr id="L143"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>143</td></tr><tr id="L144"><td>4</td><td>Day Type</td><td><code>SummerDesignDay</code></td><td>144</td></tr><tr id="L145"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>29.7</code></td><td>145</td></tr><tr id="L146"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>11</code></td><td>146</td></tr><tr id="L147"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>147</td></tr><tr id="L148"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>148</td></tr><tr id="L149"><td>9</td><td>Humidity Condition Type</td><td><code>Dewpoint</code></td><td>149</td></tr><tr id="L150"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>24.5</code></td><td>150</td></tr><tr id="L151"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>151</td></tr><tr id="L152"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>152</td></tr><tr id="L153"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>153</td></tr><tr id="L154"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>154</td></tr><tr id="L155"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>155</td></tr><tr id="L156"><td>16</td><td>Wind Speed {m/s}</td><td><code>6.1</code></td><td>156</td></tr><tr id="L157"><td>17</td><td>Wind Direction {deg}</td><td><code>180</code></td><td>157</td></tr><tr id="L158"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>158</td></tr><tr id="L159"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>159</td></tr><tr id="L160"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>160</td></tr><tr id="L161"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAETau</code></td><td>161</td></tr><tr id="L162"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>162</td></tr><tr id="L163"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>163</td></tr><tr id="L164"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>0.421</code></td><td>164</td></tr><tr id="L165"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>2.196</code></td><td>165</td></tr><tr id="L166"><td>26</td><td>Sky Clearness</td><td><code>[Blank]</code></td><td>166</td></tr><tr id="L167"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>167</td></tr><tr id="L168"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>168</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann clg .4% condns enth=&gt;mdb omaha eppley airfield ann clg .4% condns enth=&gt;mdb 7 21 summerdesignday 32 11 defaultmultipliers  enthalpy    82600  97784 6.1 180 no no no ashraetau   0.421 2.196   fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L170">013 · Omaha Eppley Airfield Ann Clg .4% Condns Enth=&gt;MDB <span>— IDF lines 170–198</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L171"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Clg .4% Condns Enth=&gt;MDB</code></td><td>171</td></tr><tr id="L172"><td>2</td><td>Month</td><td><code>7</code></td><td>172</td></tr><tr id="L173"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>173</td></tr><tr id="L174"><td>4</td><td>Day Type</td><td><code>SummerDesignDay</code></td><td>174</td></tr><tr id="L175"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>32</code></td><td>175</td></tr><tr id="L176"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>11</code></td><td>176</td></tr><tr id="L177"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>177</td></tr><tr id="L178"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>178</td></tr><tr id="L179"><td>9</td><td>Humidity Condition Type</td><td><code>Enthalpy</code></td><td>179</td></tr><tr id="L180"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>[Blank]</code></td><td>180</td></tr><tr id="L181"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>181</td></tr><tr id="L182"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>182</td></tr><tr id="L183"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>82600</code></td><td>183</td></tr><tr id="L184"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>184</td></tr><tr id="L185"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>185</td></tr><tr id="L186"><td>16</td><td>Wind Speed {m/s}</td><td><code>6.1</code></td><td>186</td></tr><tr id="L187"><td>17</td><td>Wind Direction {deg}</td><td><code>180</code></td><td>187</td></tr><tr id="L188"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>188</td></tr><tr id="L189"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>189</td></tr><tr id="L190"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>190</td></tr><tr id="L191"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAETau</code></td><td>191</td></tr><tr id="L192"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>192</td></tr><tr id="L193"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>193</td></tr><tr id="L194"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>0.421</code></td><td>194</td></tr><tr id="L195"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>2.196</code></td><td>195</td></tr><tr id="L196"><td>26</td><td>Sky Clearness</td><td><code>[Blank]</code></td><td>196</td></tr><tr id="L197"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>197</td></tr><tr id="L198"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>198</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann clg .4% condns wb=&gt;mdb omaha eppley airfield ann clg .4% condns wb=&gt;mdb 7 21 summerdesignday 32 11 defaultmultipliers  wetbulb 26.1     97784 6.1 180 no no no ashraetau   0.421 2.196   fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L200">014 · Omaha Eppley Airfield Ann Clg .4% Condns WB=&gt;MDB <span>— IDF lines 200–228</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L201"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Clg .4% Condns WB=&gt;MDB</code></td><td>201</td></tr><tr id="L202"><td>2</td><td>Month</td><td><code>7</code></td><td>202</td></tr><tr id="L203"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>203</td></tr><tr id="L204"><td>4</td><td>Day Type</td><td><code>SummerDesignDay</code></td><td>204</td></tr><tr id="L205"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>32</code></td><td>205</td></tr><tr id="L206"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>11</code></td><td>206</td></tr><tr id="L207"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>207</td></tr><tr id="L208"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>208</td></tr><tr id="L209"><td>9</td><td>Humidity Condition Type</td><td><code>Wetbulb</code></td><td>209</td></tr><tr id="L210"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>26.1</code></td><td>210</td></tr><tr id="L211"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>211</td></tr><tr id="L212"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>212</td></tr><tr id="L213"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>213</td></tr><tr id="L214"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>214</td></tr><tr id="L215"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>215</td></tr><tr id="L216"><td>16</td><td>Wind Speed {m/s}</td><td><code>6.1</code></td><td>216</td></tr><tr id="L217"><td>17</td><td>Wind Direction {deg}</td><td><code>180</code></td><td>217</td></tr><tr id="L218"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>218</td></tr><tr id="L219"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>219</td></tr><tr id="L220"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>220</td></tr><tr id="L221"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAETau</code></td><td>221</td></tr><tr id="L222"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>222</td></tr><tr id="L223"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>223</td></tr><tr id="L224"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>0.421</code></td><td>224</td></tr><tr id="L225"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>2.196</code></td><td>225</td></tr><tr id="L226"><td>26</td><td>Sky Clearness</td><td><code>[Blank]</code></td><td>226</td></tr><tr id="L227"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>227</td></tr><tr id="L228"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>228</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann htg 99.6% condns db omaha eppley airfield ann htg 99.6% condns db 1 21 winterdesignday -21.3 0 defaultmultipliers  wetbulb -21.3     97784 4.5 340 no no no ashraeclearsky     0  fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L230">015 · Omaha Eppley Airfield Ann Htg 99.6% Condns DB <span>— IDF lines 230–258</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L231"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Htg 99.6% Condns DB</code></td><td>231</td></tr><tr id="L232"><td>2</td><td>Month</td><td><code>1</code></td><td>232</td></tr><tr id="L233"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>233</td></tr><tr id="L234"><td>4</td><td>Day Type</td><td><code>WinterDesignDay</code></td><td>234</td></tr><tr id="L235"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>-21.3</code></td><td>235</td></tr><tr id="L236"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>0</code></td><td>236</td></tr><tr id="L237"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>237</td></tr><tr id="L238"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>238</td></tr><tr id="L239"><td>9</td><td>Humidity Condition Type</td><td><code>Wetbulb</code></td><td>239</td></tr><tr id="L240"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>-21.3</code></td><td>240</td></tr><tr id="L241"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>241</td></tr><tr id="L242"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>242</td></tr><tr id="L243"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>243</td></tr><tr id="L244"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>244</td></tr><tr id="L245"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>245</td></tr><tr id="L246"><td>16</td><td>Wind Speed {m/s}</td><td><code>4.5</code></td><td>246</td></tr><tr id="L247"><td>17</td><td>Wind Direction {deg}</td><td><code>340</code></td><td>247</td></tr><tr id="L248"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>248</td></tr><tr id="L249"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>249</td></tr><tr id="L250"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>250</td></tr><tr id="L251"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAEClearSky</code></td><td>251</td></tr><tr id="L252"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>252</td></tr><tr id="L253"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>253</td></tr><tr id="L254"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>[Blank]</code></td><td>254</td></tr><tr id="L255"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>[Blank]</code></td><td>255</td></tr><tr id="L256"><td>26</td><td>Sky Clearness</td><td><code>0</code></td><td>256</td></tr><tr id="L257"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>257</td></tr><tr id="L258"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>258</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann htg wind 99.6% condns ws=&gt;mcdb omaha eppley airfield ann htg wind 99.6% condns ws=&gt;mcdb 1 21 winterdesignday -8.6 0 defaultmultipliers  wetbulb -8.6     97784 13.8 340 no no no ashraeclearsky     0  fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L260">016 · Omaha Eppley Airfield Ann Htg Wind 99.6% Condns WS=&gt;MCDB <span>— IDF lines 260–288</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L261"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Htg Wind 99.6% Condns WS=&gt;MCDB</code></td><td>261</td></tr><tr id="L262"><td>2</td><td>Month</td><td><code>1</code></td><td>262</td></tr><tr id="L263"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>263</td></tr><tr id="L264"><td>4</td><td>Day Type</td><td><code>WinterDesignDay</code></td><td>264</td></tr><tr id="L265"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>-8.6</code></td><td>265</td></tr><tr id="L266"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>0</code></td><td>266</td></tr><tr id="L267"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>267</td></tr><tr id="L268"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>268</td></tr><tr id="L269"><td>9</td><td>Humidity Condition Type</td><td><code>Wetbulb</code></td><td>269</td></tr><tr id="L270"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>-8.6</code></td><td>270</td></tr><tr id="L271"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>271</td></tr><tr id="L272"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>272</td></tr><tr id="L273"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>273</td></tr><tr id="L274"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>274</td></tr><tr id="L275"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>275</td></tr><tr id="L276"><td>16</td><td>Wind Speed {m/s}</td><td><code>13.8</code></td><td>276</td></tr><tr id="L277"><td>17</td><td>Wind Direction {deg}</td><td><code>340</code></td><td>277</td></tr><tr id="L278"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>278</td></tr><tr id="L279"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>279</td></tr><tr id="L280"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>280</td></tr><tr id="L281"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAEClearSky</code></td><td>281</td></tr><tr id="L282"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>282</td></tr><tr id="L283"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>283</td></tr><tr id="L284"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>[Blank]</code></td><td>284</td></tr><tr id="L285"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>[Blank]</code></td><td>285</td></tr><tr id="L286"><td>26</td><td>Sky Clearness</td><td><code>0</code></td><td>286</td></tr><tr id="L287"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>287</td></tr><tr id="L288"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>288</td></tr></tbody></table></details><details class="object" data-text="sizingperiod:designday omaha eppley airfield ann hum_n 99.6% condns dp=&gt;mcdb omaha eppley airfield ann hum_n 99.6% condns dp=&gt;mcdb 1 21 winterdesignday -20.6 0 defaultmultipliers  dewpoint -25.4     97784 4.5 340 no no no ashraeclearsky     0  fullresetatbeginenvironment name month day of month day type maximum dry-bulb temperature {c} daily dry-bulb temperature range {deltac} dry-bulb temperature range modifier type dry-bulb temperature range modifier day schedule name humidity condition type wetbulb or dewpoint at maximum dry-bulb {c} humidity condition day schedule name humidity ratio at maximum dry-bulb {kgwater/kgdryair} enthalpy at maximum dry-bulb {j/kg} daily wet-bulb temperature range {deltac} barometric pressure {pa} wind speed {m/s} wind direction {deg} rain indicator snow indicator daylight saving time indicator solar model indicator beam solar day schedule name diffuse solar day schedule name ashrae clear sky optical depth for beam irradiance (taub) {dimensionless} ashrae clear sky optical depth for diffuse irradiance (taud) {dimensionless} sky clearness maximum number warmup days begin environment reset mode"><summary id="L290">017 · Omaha Eppley Airfield Ann Hum_n 99.6% Condns DP=&gt;MCDB <span>— IDF lines 290–318</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L291"><td>1</td><td>Name</td><td><code>Omaha Eppley Airfield Ann Hum_n 99.6% Condns DP=&gt;MCDB</code></td><td>291</td></tr><tr id="L292"><td>2</td><td>Month</td><td><code>1</code></td><td>292</td></tr><tr id="L293"><td>3</td><td>Day of Month</td><td><code>21</code></td><td>293</td></tr><tr id="L294"><td>4</td><td>Day Type</td><td><code>WinterDesignDay</code></td><td>294</td></tr><tr id="L295"><td>5</td><td>Maximum Dry-Bulb Temperature {C}</td><td><code>-20.6</code></td><td>295</td></tr><tr id="L296"><td>6</td><td>Daily Dry-Bulb Temperature Range {deltaC}</td><td><code>0</code></td><td>296</td></tr><tr id="L297"><td>7</td><td>Dry-Bulb Temperature Range Modifier Type</td><td><code>DefaultMultipliers</code></td><td>297</td></tr><tr id="L298"><td>8</td><td>Dry-Bulb Temperature Range Modifier Day Schedule Name</td><td><code>[Blank]</code></td><td>298</td></tr><tr id="L299"><td>9</td><td>Humidity Condition Type</td><td><code>Dewpoint</code></td><td>299</td></tr><tr id="L300"><td>10</td><td>Wetbulb or DewPoint at Maximum Dry-Bulb {C}</td><td><code>-25.4</code></td><td>300</td></tr><tr id="L301"><td>11</td><td>Humidity Condition Day Schedule Name</td><td><code>[Blank]</code></td><td>301</td></tr><tr id="L302"><td>12</td><td>Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}</td><td><code>[Blank]</code></td><td>302</td></tr><tr id="L303"><td>13</td><td>Enthalpy at Maximum Dry-Bulb {J/kg}</td><td><code>[Blank]</code></td><td>303</td></tr><tr id="L304"><td>14</td><td>Daily Wet-Bulb Temperature Range {deltaC}</td><td><code>[Blank]</code></td><td>304</td></tr><tr id="L305"><td>15</td><td>Barometric Pressure {Pa}</td><td><code>97784</code></td><td>305</td></tr><tr id="L306"><td>16</td><td>Wind Speed {m/s}</td><td><code>4.5</code></td><td>306</td></tr><tr id="L307"><td>17</td><td>Wind Direction {deg}</td><td><code>340</code></td><td>307</td></tr><tr id="L308"><td>18</td><td>Rain Indicator</td><td><code>No</code></td><td>308</td></tr><tr id="L309"><td>19</td><td>Snow Indicator</td><td><code>No</code></td><td>309</td></tr><tr id="L310"><td>20</td><td>Daylight Saving Time Indicator</td><td><code>No</code></td><td>310</td></tr><tr id="L311"><td>21</td><td>Solar Model Indicator</td><td><code>ASHRAEClearSky</code></td><td>311</td></tr><tr id="L312"><td>22</td><td>Beam Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>312</td></tr><tr id="L313"><td>23</td><td>Diffuse Solar Day Schedule Name</td><td><code>[Blank]</code></td><td>313</td></tr><tr id="L314"><td>24</td><td>ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}</td><td><code>[Blank]</code></td><td>314</td></tr><tr id="L315"><td>25</td><td>ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}</td><td><code>[Blank]</code></td><td>315</td></tr><tr id="L316"><td>26</td><td>Sky Clearness</td><td><code>0</code></td><td>316</td></tr><tr id="L317"><td>27</td><td>Maximum Number Warmup Days</td><td><code>[Blank]</code></td><td>317</td></tr><tr id="L318"><td>28</td><td>Begin Environment Reset Mode</td><td><code>FullResetAtBeginEnvironment</code></td><td>318</td></tr></tbody></table></details></section><section><h2>RunPeriod <small>(1)</small></h2><details class="object" data-text="runperiod 1year 1year 1 1  12 31  monday no no no yes yes name begin month begin day of month begin year end month end day of month end year day of week for start day use weather file holidays and special days use weather file daylight saving period apply weekend holiday rule use weather file rain indicators use weather file snow indicators"><summary id="L323">018 · 1year <span>— IDF lines 323–336</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L324"><td>1</td><td>Name</td><td><code>1year</code></td><td>324</td></tr><tr id="L325"><td>2</td><td>Begin Month</td><td><code>1</code></td><td>325</td></tr><tr id="L326"><td>3</td><td>Begin Day of Month</td><td><code>1</code></td><td>326</td></tr><tr id="L327"><td>4</td><td>Begin Year</td><td><code>[Blank]</code></td><td>327</td></tr><tr id="L328"><td>5</td><td>End Month</td><td><code>12</code></td><td>328</td></tr><tr id="L329"><td>6</td><td>End Day of Month</td><td><code>31</code></td><td>329</td></tr><tr id="L330"><td>7</td><td>End Year</td><td><code>[Blank]</code></td><td>330</td></tr><tr id="L331"><td>8</td><td>Day of Week for Start Day</td><td><code>MONDAY</code></td><td>331</td></tr><tr id="L332"><td>9</td><td>Use Weather File Holidays and Special Days</td><td><code>No</code></td><td>332</td></tr><tr id="L333"><td>10</td><td>Use Weather File Daylight Saving Period</td><td><code>No</code></td><td>333</td></tr><tr id="L334"><td>11</td><td>Apply Weekend Holiday Rule</td><td><code>No</code></td><td>334</td></tr><tr id="L335"><td>12</td><td>Use Weather File Rain Indicators</td><td><code>Yes</code></td><td>335</td></tr><tr id="L336"><td>13</td><td>Use Weather File Snow Indicators</td><td><code>Yes</code></td><td>336</td></tr></tbody></table></details></section><section><h2>Site:GroundTemperature:BuildingSurface <small>(1)</small></h2><details class="object" data-text="site:groundtemperature:buildingsurface 21.5 21.5 21.4 21.5 21.5 22 22.9 23 23.1 23.1 22.2 21.7 21.6 january ground temperature {c} february ground temperature {c} march ground temperature {c} april ground temperature {c} may ground temperature {c} june ground temperature {c} july ground temperature {c} august ground temperature {c} september ground temperature {c} october ground temperature {c} november ground temperature {c} december ground temperature {c}"><summary id="L341">019 · 21.5 <span>— IDF lines 341–353</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L342"><td>1</td><td>January Ground Temperature {C}</td><td><code>21.5</code></td><td>342</td></tr><tr id="L343"><td>2</td><td>February Ground Temperature {C}</td><td><code>21.4</code></td><td>343</td></tr><tr id="L344"><td>3</td><td>March Ground Temperature {C}</td><td><code>21.5</code></td><td>344</td></tr><tr id="L345"><td>4</td><td>April Ground Temperature {C}</td><td><code>21.5</code></td><td>345</td></tr><tr id="L346"><td>5</td><td>May Ground Temperature {C}</td><td><code>22</code></td><td>346</td></tr><tr id="L347"><td>6</td><td>June Ground Temperature {C}</td><td><code>22.9</code></td><td>347</td></tr><tr id="L348"><td>7</td><td>July Ground Temperature {C}</td><td><code>23</code></td><td>348</td></tr><tr id="L349"><td>8</td><td>August Ground Temperature {C}</td><td><code>23.1</code></td><td>349</td></tr><tr id="L350"><td>9</td><td>September Ground Temperature {C}</td><td><code>23.1</code></td><td>350</td></tr><tr id="L351"><td>10</td><td>October Ground Temperature {C}</td><td><code>22.2</code></td><td>351</td></tr><tr id="L352"><td>11</td><td>November Ground Temperature {C}</td><td><code>21.7</code></td><td>352</td></tr><tr id="L353"><td>12</td><td>December Ground Temperature {C}</td><td><code>21.6</code></td><td>353</td></tr></tbody></table></details></section><section><h2>ScheduleTypeLimits <small>(6)</small></h2><details class="object" data-text="scheduletypelimits any number any number name"><summary id="L358">020 · Any Number <span>— IDF lines 358–359</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L359"><td>1</td><td>Name</td><td><code>Any Number</code></td><td>359</td></tr></tbody></table></details><details class="object" data-text="scheduletypelimits fraction fraction 0 1 continuous name lower limit value upper limit value numeric type"><summary id="L361">021 · Fraction <span>— IDF lines 361–365</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L362"><td>1</td><td>Name</td><td><code>Fraction</code></td><td>362</td></tr><tr id="L363"><td>2</td><td>Lower Limit Value</td><td><code>0</code></td><td>363</td></tr><tr id="L364"><td>3</td><td>Upper Limit Value</td><td><code>1</code></td><td>364</td></tr><tr id="L365"><td>4</td><td>Numeric Type</td><td><code>Continuous</code></td><td>365</td></tr></tbody></table></details><details class="object" data-text="scheduletypelimits temperature temperature -60 200 continuous name lower limit value upper limit value numeric type"><summary id="L367">022 · Temperature <span>— IDF lines 367–371</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L368"><td>1</td><td>Name</td><td><code>Temperature</code></td><td>368</td></tr><tr id="L369"><td>2</td><td>Lower Limit Value</td><td><code>-60</code></td><td>369</td></tr><tr id="L370"><td>3</td><td>Upper Limit Value</td><td><code>200</code></td><td>370</td></tr><tr id="L371"><td>4</td><td>Numeric Type</td><td><code>Continuous</code></td><td>371</td></tr></tbody></table></details><details class="object" data-text="scheduletypelimits control type control type 0 4 discrete name lower limit value upper limit value numeric type"><summary id="L373">023 · Control Type <span>— IDF lines 373–377</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L374"><td>1</td><td>Name</td><td><code>Control Type</code></td><td>374</td></tr><tr id="L375"><td>2</td><td>Lower Limit Value</td><td><code>0</code></td><td>375</td></tr><tr id="L376"><td>3</td><td>Upper Limit Value</td><td><code>4</code></td><td>376</td></tr><tr id="L377"><td>4</td><td>Numeric Type</td><td><code>Discrete</code></td><td>377</td></tr></tbody></table></details><details class="object" data-text="scheduletypelimits on/off on/off 0 1 discrete name lower limit value upper limit value numeric type"><summary id="L379">024 · On/Off <span>— IDF lines 379–383</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L380"><td>1</td><td>Name</td><td><code>On/Off</code></td><td>380</td></tr><tr id="L381"><td>2</td><td>Lower Limit Value</td><td><code>0</code></td><td>381</td></tr><tr id="L382"><td>3</td><td>Upper Limit Value</td><td><code>1</code></td><td>382</td></tr><tr id="L383"><td>4</td><td>Numeric Type</td><td><code>Discrete</code></td><td>383</td></tr></tbody></table></details><details class="object" data-text="scheduletypelimits flowrate flowrate 0 10 continuous name lower limit value upper limit value numeric type"><summary id="L385">025 · FlowRate <span>— IDF lines 385–389</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L386"><td>1</td><td>Name</td><td><code>FlowRate</code></td><td>386</td></tr><tr id="L387"><td>2</td><td>Lower Limit Value</td><td><code>0</code></td><td>387</td></tr><tr id="L388"><td>3</td><td>Upper Limit Value</td><td><code>10</code></td><td>388</td></tr><tr id="L389"><td>4</td><td>Numeric Type</td><td><code>Continuous</code></td><td>389</td></tr></tbody></table></details></section><section><h2>Schedule:Compact <small>(12)</small></h2><details class="object" data-text="schedule:compact htgsetp_sch_no_optimum htgsetp_sch_no_optimum temperature through: 12/31 for: weekdays until: 6:00 15.56 until: 7:00 21.11 until: 19:00 21.11 until: 24:00 15.56 for: weekends until: 24:00 15.56 for: holiday until: 24:00 15.56 for: winterdesignday until: 24:00 21.11 for: summerdesignday until: 24:00 15.56 for: customday1 until: 24:00 15.56 for: customday2 until: 24:00 15.56 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21 field 22 field 23 field 24 field 25 field 26 field 27 field 28"><summary id="L394">026 · HTGSETP_SCH_NO_OPTIMUM <span>— IDF lines 394–424</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L395"><td>1</td><td>Name</td><td><code>HTGSETP_SCH_NO_OPTIMUM</code></td><td>395</td></tr><tr id="L396"><td>2</td><td>Schedule Type Limits Name</td><td><code>Temperature</code></td><td>396</td></tr><tr id="L397"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>397</td></tr><tr id="L398"><td>4</td><td>Field 2</td><td><code>For: WeekDays</code></td><td>398</td></tr><tr id="L399"><td>5</td><td>Field 3</td><td><code>Until: 6:00</code></td><td>399</td></tr><tr id="L400"><td>6</td><td>Field 4</td><td><code>15.56</code></td><td>400</td></tr><tr id="L401"><td>7</td><td>Field 5</td><td><code>Until: 7:00</code></td><td>401</td></tr><tr id="L402"><td>8</td><td>Field 6</td><td><code>21.11</code></td><td>402</td></tr><tr id="L403"><td>9</td><td>Field 7</td><td><code>Until: 19:00</code></td><td>403</td></tr><tr id="L404"><td>10</td><td>Field 8</td><td><code>21.11</code></td><td>404</td></tr><tr id="L405"><td>11</td><td>Field 9</td><td><code>Until: 24:00</code></td><td>405</td></tr><tr id="L406"><td>12</td><td>Field 10</td><td><code>15.56</code></td><td>406</td></tr><tr id="L407"><td>13</td><td>Field 11</td><td><code>For: Weekends</code></td><td>407</td></tr><tr id="L408"><td>14</td><td>Field 12</td><td><code>Until: 24:00</code></td><td>408</td></tr><tr id="L409"><td>15</td><td>Field 13</td><td><code>15.56</code></td><td>409</td></tr><tr id="L410"><td>16</td><td>Field 14</td><td><code>For: Holiday</code></td><td>410</td></tr><tr id="L411"><td>17</td><td>Field 15</td><td><code>Until: 24:00</code></td><td>411</td></tr><tr id="L412"><td>18</td><td>Field 16</td><td><code>15.56</code></td><td>412</td></tr><tr id="L413"><td>19</td><td>Field 17</td><td><code>For: WinterDesignDay</code></td><td>413</td></tr><tr id="L414"><td>20</td><td>Field 18</td><td><code>Until: 24:00</code></td><td>414</td></tr><tr id="L415"><td>21</td><td>Field 19</td><td><code>21.11</code></td><td>415</td></tr><tr id="L416"><td>22</td><td>Field 20</td><td><code>For: SummerDesignDay</code></td><td>416</td></tr><tr id="L417"><td>23</td><td>Field 21</td><td><code>Until: 24:00</code></td><td>417</td></tr><tr id="L418"><td>24</td><td>Field 22</td><td><code>15.56</code></td><td>418</td></tr><tr id="L419"><td>25</td><td>Field 23</td><td><code>For: CustomDay1</code></td><td>419</td></tr><tr id="L420"><td>26</td><td>Field 24</td><td><code>Until: 24:00</code></td><td>420</td></tr><tr id="L421"><td>27</td><td>Field 25</td><td><code>15.56</code></td><td>421</td></tr><tr id="L422"><td>28</td><td>Field 26</td><td><code>For: CustomDay2</code></td><td>422</td></tr><tr id="L423"><td>29</td><td>Field 27</td><td><code>Until: 24:00</code></td><td>423</td></tr><tr id="L424"><td>30</td><td>Field 28</td><td><code>15.56</code></td><td>424</td></tr></tbody></table></details><details class="object" data-text="schedule:compact clgsetp_sch_no_optimum clgsetp_sch_no_optimum temperature through: 12/31 for: weekdays until: 6:00 29.44 until: 7:00 23.89 until: 18:00 23.89 until: 24:00 29.44 for: weekends until: 24:00 29.44 for: holiday until: 24:00 29.44 for: winterdesignday until: 24:00 29.44 for: summerdesignday until: 24:00 23.89 for: customday1 until: 24:00 29.44 for: customday2 until: 24:00 29.44 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21 field 22 field 23 field 24 field 25 field 26 field 27 field 28"><summary id="L426">027 · CLGSETP_SCH_NO_OPTIMUM <span>— IDF lines 426–456</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L427"><td>1</td><td>Name</td><td><code>CLGSETP_SCH_NO_OPTIMUM</code></td><td>427</td></tr><tr id="L428"><td>2</td><td>Schedule Type Limits Name</td><td><code>Temperature</code></td><td>428</td></tr><tr id="L429"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>429</td></tr><tr id="L430"><td>4</td><td>Field 2</td><td><code>For: WeekDays</code></td><td>430</td></tr><tr id="L431"><td>5</td><td>Field 3</td><td><code>Until: 6:00</code></td><td>431</td></tr><tr id="L432"><td>6</td><td>Field 4</td><td><code>29.44</code></td><td>432</td></tr><tr id="L433"><td>7</td><td>Field 5</td><td><code>Until: 7:00</code></td><td>433</td></tr><tr id="L434"><td>8</td><td>Field 6</td><td><code>23.89</code></td><td>434</td></tr><tr id="L435"><td>9</td><td>Field 7</td><td><code>Until: 18:00</code></td><td>435</td></tr><tr id="L436"><td>10</td><td>Field 8</td><td><code>23.89</code></td><td>436</td></tr><tr id="L437"><td>11</td><td>Field 9</td><td><code>Until: 24:00</code></td><td>437</td></tr><tr id="L438"><td>12</td><td>Field 10</td><td><code>29.44</code></td><td>438</td></tr><tr id="L439"><td>13</td><td>Field 11</td><td><code>For: Weekends</code></td><td>439</td></tr><tr id="L440"><td>14</td><td>Field 12</td><td><code>Until: 24:00</code></td><td>440</td></tr><tr id="L441"><td>15</td><td>Field 13</td><td><code>29.44</code></td><td>441</td></tr><tr id="L442"><td>16</td><td>Field 14</td><td><code>For: Holiday</code></td><td>442</td></tr><tr id="L443"><td>17</td><td>Field 15</td><td><code>Until: 24:00</code></td><td>443</td></tr><tr id="L444"><td>18</td><td>Field 16</td><td><code>29.44</code></td><td>444</td></tr><tr id="L445"><td>19</td><td>Field 17</td><td><code>For: WinterDesignDay</code></td><td>445</td></tr><tr id="L446"><td>20</td><td>Field 18</td><td><code>Until: 24:00</code></td><td>446</td></tr><tr id="L447"><td>21</td><td>Field 19</td><td><code>29.44</code></td><td>447</td></tr><tr id="L448"><td>22</td><td>Field 20</td><td><code>For: SummerDesignDay</code></td><td>448</td></tr><tr id="L449"><td>23</td><td>Field 21</td><td><code>Until: 24:00</code></td><td>449</td></tr><tr id="L450"><td>24</td><td>Field 22</td><td><code>23.89</code></td><td>450</td></tr><tr id="L451"><td>25</td><td>Field 23</td><td><code>For: CustomDay1</code></td><td>451</td></tr><tr id="L452"><td>26</td><td>Field 24</td><td><code>Until: 24:00</code></td><td>452</td></tr><tr id="L453"><td>27</td><td>Field 25</td><td><code>29.44</code></td><td>453</td></tr><tr id="L454"><td>28</td><td>Field 26</td><td><code>For: CustomDay2</code></td><td>454</td></tr><tr id="L455"><td>29</td><td>Field 27</td><td><code>Until: 24:00</code></td><td>455</td></tr><tr id="L456"><td>30</td><td>Field 28</td><td><code>29.44</code></td><td>456</td></tr></tbody></table></details><details class="object" data-text="schedule:compact ltg_sch_office ltg_sch_office fraction through: 12/31 for: summerdesignday until: 24:00 1 for: winterdesignday until: 24:00 0 for: weekdays until: 5:00 0.1141323175375 until: 7:00 0.145834697228125 until: 8:00 0.266305615378125 until: 12:00 0.570652211059375 until: 13:00 0.507247451678125 until: 17:00 0.570652211059375 until: 18:00 0.386776533528125 until: 20:00 0.266305615378125 until: 22:00 0.202900855996875 until: 23:00 0.145834697228125 until: 24:00 0.1141323175375 for: saturday until: 24:00 0.1141323175375 for: allotherdays until: 24:00 0.1141323175375 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21 field 22 field 23 field 24 field 25 field 26 field 27 field 28 field 29 field 30 field 31 field 32 field 33 field 34 field 35 field 36"><summary id="L458">028 · ltg_sch_office <span>— IDF lines 458–496</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L459"><td>1</td><td>Name</td><td><code>ltg_sch_office</code></td><td>459</td></tr><tr id="L460"><td>2</td><td>Schedule Type Limits Name</td><td><code>Fraction</code></td><td>460</td></tr><tr id="L461"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>461</td></tr><tr id="L462"><td>4</td><td>Field 2</td><td><code>For: SummerDesignDay</code></td><td>462</td></tr><tr id="L463"><td>5</td><td>Field 3</td><td><code>Until: 24:00</code></td><td>463</td></tr><tr id="L464"><td>6</td><td>Field 4</td><td><code>1</code></td><td>464</td></tr><tr id="L465"><td>7</td><td>Field 5</td><td><code>For: WinterDesignDay</code></td><td>465</td></tr><tr id="L466"><td>8</td><td>Field 6</td><td><code>Until: 24:00</code></td><td>466</td></tr><tr id="L467"><td>9</td><td>Field 7</td><td><code>0</code></td><td>467</td></tr><tr id="L468"><td>10</td><td>Field 8</td><td><code>For: Weekdays</code></td><td>468</td></tr><tr id="L469"><td>11</td><td>Field 9</td><td><code>Until: 5:00</code></td><td>469</td></tr><tr id="L470"><td>12</td><td>Field 10</td><td><code>0.1141323175375</code></td><td>470</td></tr><tr id="L471"><td>13</td><td>Field 11</td><td><code>Until: 7:00</code></td><td>471</td></tr><tr id="L472"><td>14</td><td>Field 12</td><td><code>0.145834697228125</code></td><td>472</td></tr><tr id="L473"><td>15</td><td>Field 13</td><td><code>Until: 8:00</code></td><td>473</td></tr><tr id="L474"><td>16</td><td>Field 14</td><td><code>0.266305615378125</code></td><td>474</td></tr><tr id="L475"><td>17</td><td>Field 15</td><td><code>Until: 12:00</code></td><td>475</td></tr><tr id="L476"><td>18</td><td>Field 16</td><td><code>0.570652211059375</code></td><td>476</td></tr><tr id="L477"><td>19</td><td>Field 17</td><td><code>Until: 13:00</code></td><td>477</td></tr><tr id="L478"><td>20</td><td>Field 18</td><td><code>0.507247451678125</code></td><td>478</td></tr><tr id="L479"><td>21</td><td>Field 19</td><td><code>Until: 17:00</code></td><td>479</td></tr><tr id="L480"><td>22</td><td>Field 20</td><td><code>0.570652211059375</code></td><td>480</td></tr><tr id="L481"><td>23</td><td>Field 21</td><td><code>Until: 18:00</code></td><td>481</td></tr><tr id="L482"><td>24</td><td>Field 22</td><td><code>0.386776533528125</code></td><td>482</td></tr><tr id="L483"><td>25</td><td>Field 23</td><td><code>Until: 20:00</code></td><td>483</td></tr><tr id="L484"><td>26</td><td>Field 24</td><td><code>0.266305615378125</code></td><td>484</td></tr><tr id="L485"><td>27</td><td>Field 25</td><td><code>Until: 22:00</code></td><td>485</td></tr><tr id="L486"><td>28</td><td>Field 26</td><td><code>0.202900855996875</code></td><td>486</td></tr><tr id="L487"><td>29</td><td>Field 27</td><td><code>Until: 23:00</code></td><td>487</td></tr><tr id="L488"><td>30</td><td>Field 28</td><td><code>0.145834697228125</code></td><td>488</td></tr><tr id="L489"><td>31</td><td>Field 29</td><td><code>Until: 24:00</code></td><td>489</td></tr><tr id="L490"><td>32</td><td>Field 30</td><td><code>0.1141323175375</code></td><td>490</td></tr><tr id="L491"><td>33</td><td>Field 31</td><td><code>For: Saturday</code></td><td>491</td></tr><tr id="L492"><td>34</td><td>Field 32</td><td><code>Until: 24:00</code></td><td>492</td></tr><tr id="L493"><td>35</td><td>Field 33</td><td><code>0.1141323175375</code></td><td>493</td></tr><tr id="L494"><td>36</td><td>Field 34</td><td><code>For: AllOtherDays</code></td><td>494</td></tr><tr id="L495"><td>37</td><td>Field 35</td><td><code>Until: 24:00</code></td><td>495</td></tr><tr id="L496"><td>38</td><td>Field 36</td><td><code>0.1141323175375</code></td><td>496</td></tr></tbody></table></details><details class="object" data-text="schedule:compact exterior_lighting_schedule_a exterior_lighting_schedule_a fraction through:12/31 for:alldays until: 06:00 0 until: 24:00 1 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6"><summary id="L498">029 · Exterior_lighting_schedule_a <span>— IDF lines 498–506</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L499"><td>1</td><td>Name</td><td><code>Exterior_lighting_schedule_a</code></td><td>499</td></tr><tr id="L500"><td>2</td><td>Schedule Type Limits Name</td><td><code>fraction</code></td><td>500</td></tr><tr id="L501"><td>3</td><td>Field 1</td><td><code>Through:12/31</code></td><td>501</td></tr><tr id="L502"><td>4</td><td>Field 2</td><td><code>For:AllDays</code></td><td>502</td></tr><tr id="L503"><td>5</td><td>Field 3</td><td><code>Until: 06:00</code></td><td>503</td></tr><tr id="L504"><td>6</td><td>Field 4</td><td><code>0</code></td><td>504</td></tr><tr id="L505"><td>7</td><td>Field 5</td><td><code>Until: 24:00</code></td><td>505</td></tr><tr id="L506"><td>8</td><td>Field 6</td><td><code>1</code></td><td>506</td></tr></tbody></table></details><details class="object" data-text="schedule:compact occupy-1 occupy-1 fraction through: 12/31 for: weekdays until: 6:00 0.0 until: 7:00 0.11 until: 8:00 0.21 until: 12:00 1.0 until: 13:00 0.53 until: 17:00 1.0 until: 18:00 0.32 until: 22:00 0.11 until: 23:00 0.05 until: 24:00 0.0 for: weekends until: 24:00 0.0 for: holiday until: 24:00 0.0 for: winterdesignday until: 24:00 0.0 for: summerdesignday until: 24:00 1.0 for: customday1 until: 24:00 0.0 for: customday2 until: 24:00 0.0 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21 field 22 field 23 field 24 field 25 field 26 field 27 field 28 field 29 field 30 field 31 field 32 field 33 field 34 field 35 field 36 field 37 field 38 field 39 field 40"><summary id="L508">030 · OCCUPY-1 <span>— IDF lines 508–550</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L509"><td>1</td><td>Name</td><td><code>OCCUPY-1</code></td><td>509</td></tr><tr id="L510"><td>2</td><td>Schedule Type Limits Name</td><td><code>Fraction</code></td><td>510</td></tr><tr id="L511"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>511</td></tr><tr id="L512"><td>4</td><td>Field 2</td><td><code>For: Weekdays</code></td><td>512</td></tr><tr id="L513"><td>5</td><td>Field 3</td><td><code>Until: 6:00</code></td><td>513</td></tr><tr id="L514"><td>6</td><td>Field 4</td><td><code>0.0</code></td><td>514</td></tr><tr id="L515"><td>7</td><td>Field 5</td><td><code>Until: 7:00</code></td><td>515</td></tr><tr id="L516"><td>8</td><td>Field 6</td><td><code>0.11</code></td><td>516</td></tr><tr id="L517"><td>9</td><td>Field 7</td><td><code>Until: 8:00</code></td><td>517</td></tr><tr id="L518"><td>10</td><td>Field 8</td><td><code>0.21</code></td><td>518</td></tr><tr id="L519"><td>11</td><td>Field 9</td><td><code>Until: 12:00</code></td><td>519</td></tr><tr id="L520"><td>12</td><td>Field 10</td><td><code>1.0</code></td><td>520</td></tr><tr id="L521"><td>13</td><td>Field 11</td><td><code>Until: 13:00</code></td><td>521</td></tr><tr id="L522"><td>14</td><td>Field 12</td><td><code>0.53</code></td><td>522</td></tr><tr id="L523"><td>15</td><td>Field 13</td><td><code>Until: 17:00</code></td><td>523</td></tr><tr id="L524"><td>16</td><td>Field 14</td><td><code>1.0</code></td><td>524</td></tr><tr id="L525"><td>17</td><td>Field 15</td><td><code>Until: 18:00</code></td><td>525</td></tr><tr id="L526"><td>18</td><td>Field 16</td><td><code>0.32</code></td><td>526</td></tr><tr id="L527"><td>19</td><td>Field 17</td><td><code>Until: 22:00</code></td><td>527</td></tr><tr id="L528"><td>20</td><td>Field 18</td><td><code>0.11</code></td><td>528</td></tr><tr id="L529"><td>21</td><td>Field 19</td><td><code>Until: 23:00</code></td><td>529</td></tr><tr id="L530"><td>22</td><td>Field 20</td><td><code>0.05</code></td><td>530</td></tr><tr id="L531"><td>23</td><td>Field 21</td><td><code>Until: 24:00</code></td><td>531</td></tr><tr id="L532"><td>24</td><td>Field 22</td><td><code>0.0</code></td><td>532</td></tr><tr id="L533"><td>25</td><td>Field 23</td><td><code>For: Weekends</code></td><td>533</td></tr><tr id="L534"><td>26</td><td>Field 24</td><td><code>Until: 24:00</code></td><td>534</td></tr><tr id="L535"><td>27</td><td>Field 25</td><td><code>0.0</code></td><td>535</td></tr><tr id="L536"><td>28</td><td>Field 26</td><td><code>For: Holiday</code></td><td>536</td></tr><tr id="L537"><td>29</td><td>Field 27</td><td><code>Until: 24:00</code></td><td>537</td></tr><tr id="L538"><td>30</td><td>Field 28</td><td><code>0.0</code></td><td>538</td></tr><tr id="L539"><td>31</td><td>Field 29</td><td><code>For: WinterDesignDay</code></td><td>539</td></tr><tr id="L540"><td>32</td><td>Field 30</td><td><code>Until: 24:00</code></td><td>540</td></tr><tr id="L541"><td>33</td><td>Field 31</td><td><code>0.0</code></td><td>541</td></tr><tr id="L542"><td>34</td><td>Field 32</td><td><code>For: SummerDesignDay</code></td><td>542</td></tr><tr id="L543"><td>35</td><td>Field 33</td><td><code>Until: 24:00</code></td><td>543</td></tr><tr id="L544"><td>36</td><td>Field 34</td><td><code>1.0</code></td><td>544</td></tr><tr id="L545"><td>37</td><td>Field 35</td><td><code>For: CustomDay1</code></td><td>545</td></tr><tr id="L546"><td>38</td><td>Field 36</td><td><code>Until: 24:00</code></td><td>546</td></tr><tr id="L547"><td>39</td><td>Field 37</td><td><code>0.0</code></td><td>547</td></tr><tr id="L548"><td>40</td><td>Field 38</td><td><code>For: CustomDay2</code></td><td>548</td></tr><tr id="L549"><td>41</td><td>Field 39</td><td><code>Until: 24:00</code></td><td>549</td></tr><tr id="L550"><td>42</td><td>Field 40</td><td><code>0.0</code></td><td>550</td></tr></tbody></table></details><details class="object" data-text="schedule:compact equip-1 equip-1 fraction through: 12/31 for: weekdays summerdesignday customday1 customday2 until: 8:00 0.02 until: 9:00 0.4 until: 14:00 0.9 until: 15:00 0.8 until: 16:00 0.7 until: 18:00 0.5 until: 21:00 0.3 until: 24:00 0.02 for: weekends winterdesignday holiday until: 24:00 0.02 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21"><summary id="L552">031 · EQUIP-1 <span>— IDF lines 552–575</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L553"><td>1</td><td>Name</td><td><code>EQUIP-1</code></td><td>553</td></tr><tr id="L554"><td>2</td><td>Schedule Type Limits Name</td><td><code>Fraction</code></td><td>554</td></tr><tr id="L555"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>555</td></tr><tr id="L556"><td>4</td><td>Field 2</td><td><code>For: WeekDays SummerDesignDay CustomDay1 CustomDay2</code></td><td>556</td></tr><tr id="L557"><td>5</td><td>Field 3</td><td><code>Until: 8:00</code></td><td>557</td></tr><tr id="L558"><td>6</td><td>Field 4</td><td><code>0.02</code></td><td>558</td></tr><tr id="L559"><td>7</td><td>Field 5</td><td><code>Until: 9:00</code></td><td>559</td></tr><tr id="L560"><td>8</td><td>Field 6</td><td><code>0.4</code></td><td>560</td></tr><tr id="L561"><td>9</td><td>Field 7</td><td><code>Until: 14:00</code></td><td>561</td></tr><tr id="L562"><td>10</td><td>Field 8</td><td><code>0.9</code></td><td>562</td></tr><tr id="L563"><td>11</td><td>Field 9</td><td><code>Until: 15:00</code></td><td>563</td></tr><tr id="L564"><td>12</td><td>Field 10</td><td><code>0.8</code></td><td>564</td></tr><tr id="L565"><td>13</td><td>Field 11</td><td><code>Until: 16:00</code></td><td>565</td></tr><tr id="L566"><td>14</td><td>Field 12</td><td><code>0.7</code></td><td>566</td></tr><tr id="L567"><td>15</td><td>Field 13</td><td><code>Until: 18:00</code></td><td>567</td></tr><tr id="L568"><td>16</td><td>Field 14</td><td><code>0.5</code></td><td>568</td></tr><tr id="L569"><td>17</td><td>Field 15</td><td><code>Until: 21:00</code></td><td>569</td></tr><tr id="L570"><td>18</td><td>Field 16</td><td><code>0.3</code></td><td>570</td></tr><tr id="L571"><td>19</td><td>Field 17</td><td><code>Until: 24:00</code></td><td>571</td></tr><tr id="L572"><td>20</td><td>Field 18</td><td><code>0.02</code></td><td>572</td></tr><tr id="L573"><td>21</td><td>Field 19</td><td><code>For: Weekends WinterDesignDay Holiday</code></td><td>573</td></tr><tr id="L574"><td>22</td><td>Field 20</td><td><code>Until: 24:00</code></td><td>574</td></tr><tr id="L575"><td>23</td><td>Field 21</td><td><code>0.02</code></td><td>575</td></tr></tbody></table></details><details class="object" data-text="schedule:compact infil-sch infil-sch fraction through: 12/31 for: weekdays until: 7:00 1.0 until: 19:00 .25 until: 24:00 1.0 for: saturday until: 07:00 1.0 until: 18:00 .25 until: 24:00 1 for: winterdesignday summerdesignday until: 24:00 1 for: sunday holidays allotherdays until: 24:00 1 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17 field 18 field 19 field 20 field 21"><summary id="L577">032 · INFIL-SCH <span>— IDF lines 577–600</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L578"><td>1</td><td>Name</td><td><code>INFIL-SCH</code></td><td>578</td></tr><tr id="L579"><td>2</td><td>Schedule Type Limits Name</td><td><code>Fraction</code></td><td>579</td></tr><tr id="L580"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>580</td></tr><tr id="L581"><td>4</td><td>Field 2</td><td><code>For: Weekdays</code></td><td>581</td></tr><tr id="L582"><td>5</td><td>Field 3</td><td><code>Until: 7:00</code></td><td>582</td></tr><tr id="L583"><td>6</td><td>Field 4</td><td><code>1.0</code></td><td>583</td></tr><tr id="L584"><td>7</td><td>Field 5</td><td><code>Until: 19:00</code></td><td>584</td></tr><tr id="L585"><td>8</td><td>Field 6</td><td><code>.25</code></td><td>585</td></tr><tr id="L586"><td>9</td><td>Field 7</td><td><code>Until: 24:00</code></td><td>586</td></tr><tr id="L587"><td>10</td><td>Field 8</td><td><code>1.0</code></td><td>587</td></tr><tr id="L588"><td>11</td><td>Field 9</td><td><code>For: Saturday</code></td><td>588</td></tr><tr id="L589"><td>12</td><td>Field 10</td><td><code>Until: 07:00</code></td><td>589</td></tr><tr id="L590"><td>13</td><td>Field 11</td><td><code>1.0</code></td><td>590</td></tr><tr id="L591"><td>14</td><td>Field 12</td><td><code>Until: 18:00</code></td><td>591</td></tr><tr id="L592"><td>15</td><td>Field 13</td><td><code>.25</code></td><td>592</td></tr><tr id="L593"><td>16</td><td>Field 14</td><td><code>Until: 24:00</code></td><td>593</td></tr><tr id="L594"><td>17</td><td>Field 15</td><td><code>1</code></td><td>594</td></tr><tr id="L595"><td>18</td><td>Field 16</td><td><code>For: WinterDesignDay SummerDesignDay</code></td><td>595</td></tr><tr id="L596"><td>19</td><td>Field 17</td><td><code>Until: 24:00</code></td><td>596</td></tr><tr id="L597"><td>20</td><td>Field 18</td><td><code>1</code></td><td>597</td></tr><tr id="L598"><td>21</td><td>Field 19</td><td><code>For: Sunday Holidays AllOtherDays</code></td><td>598</td></tr><tr id="L599"><td>22</td><td>Field 20</td><td><code>Until: 24:00</code></td><td>599</td></tr><tr id="L600"><td>23</td><td>Field 21</td><td><code>1</code></td><td>600</td></tr></tbody></table></details><details class="object" data-text="schedule:compact actschd actschd any number through: 12/31 for: alldays until: 24:00 117.239997864 name schedule type limits name field 1 field 2 field 3 field 4"><summary id="L602">033 · ActSchd <span>— IDF lines 602–608</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L603"><td>1</td><td>Name</td><td><code>ActSchd</code></td><td>603</td></tr><tr id="L604"><td>2</td><td>Schedule Type Limits Name</td><td><code>Any Number</code></td><td>604</td></tr><tr id="L605"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>605</td></tr><tr id="L606"><td>4</td><td>Field 2</td><td><code>For: AllDays</code></td><td>606</td></tr><tr id="L607"><td>5</td><td>Field 3</td><td><code>Until: 24:00</code></td><td>607</td></tr><tr id="L608"><td>6</td><td>Field 4</td><td><code>117.239997864</code></td><td>608</td></tr></tbody></table></details><details class="object" data-text="schedule:compact availsched_1 availsched_1 on/off through: 12/31 for: weekdays customday1 customday2 until: 24:00 1 for: weekends holiday until: 24:00 1 for: summerdesignday until: 24:00 1 for: winterdesignday until: 24:00 1 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13"><summary id="L610">034 · AvailSched_1 <span>— IDF lines 610–625</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L611"><td>1</td><td>Name</td><td><code>AvailSched_1</code></td><td>611</td></tr><tr id="L612"><td>2</td><td>Schedule Type Limits Name</td><td><code>On/Off</code></td><td>612</td></tr><tr id="L613"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>613</td></tr><tr id="L614"><td>4</td><td>Field 2</td><td><code>For: WeekDays CustomDay1 CustomDay2</code></td><td>614</td></tr><tr id="L615"><td>5</td><td>Field 3</td><td><code>Until: 24:00</code></td><td>615</td></tr><tr id="L616"><td>6</td><td>Field 4</td><td><code>1</code></td><td>616</td></tr><tr id="L617"><td>7</td><td>Field 5</td><td><code>For: WeekEnds Holiday</code></td><td>617</td></tr><tr id="L618"><td>8</td><td>Field 6</td><td><code>Until: 24:00</code></td><td>618</td></tr><tr id="L619"><td>9</td><td>Field 7</td><td><code>1</code></td><td>619</td></tr><tr id="L620"><td>10</td><td>Field 8</td><td><code>For: SummerDesignDay</code></td><td>620</td></tr><tr id="L621"><td>11</td><td>Field 9</td><td><code>Until: 24:00</code></td><td>621</td></tr><tr id="L622"><td>12</td><td>Field 10</td><td><code>1</code></td><td>622</td></tr><tr id="L623"><td>13</td><td>Field 11</td><td><code>For: WinterDesignDay</code></td><td>623</td></tr><tr id="L624"><td>14</td><td>Field 12</td><td><code>Until: 24:00</code></td><td>624</td></tr><tr id="L625"><td>15</td><td>Field 13</td><td><code>1</code></td><td>625</td></tr></tbody></table></details><details class="object" data-text="schedule:compact min oa sched min oa sched fraction through: 12/31 for: weekdays customday1 customday2 until: 6:00 0 until: 23:00 1 until: 24:00 0 for: weekends holiday until: 24:00 0 for: summerdesignday until: 24:00 1 for: winterdesignday until: 24:00 1 name schedule type limits name field 1 field 2 field 3 field 4 field 5 field 6 field 7 field 8 field 9 field 10 field 11 field 12 field 13 field 14 field 15 field 16 field 17"><summary id="L627">035 · Min OA Sched <span>— IDF lines 627–646</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L628"><td>1</td><td>Name</td><td><code>Min OA Sched</code></td><td>628</td></tr><tr id="L629"><td>2</td><td>Schedule Type Limits Name</td><td><code>Fraction</code></td><td>629</td></tr><tr id="L630"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>630</td></tr><tr id="L631"><td>4</td><td>Field 2</td><td><code>For: WeekDays CustomDay1 CustomDay2</code></td><td>631</td></tr><tr id="L632"><td>5</td><td>Field 3</td><td><code>Until: 6:00</code></td><td>632</td></tr><tr id="L633"><td>6</td><td>Field 4</td><td><code>0</code></td><td>633</td></tr><tr id="L634"><td>7</td><td>Field 5</td><td><code>Until: 23:00</code></td><td>634</td></tr><tr id="L635"><td>8</td><td>Field 6</td><td><code>1</code></td><td>635</td></tr><tr id="L636"><td>9</td><td>Field 7</td><td><code>Until: 24:00</code></td><td>636</td></tr><tr id="L637"><td>10</td><td>Field 8</td><td><code>0</code></td><td>637</td></tr><tr id="L638"><td>11</td><td>Field 9</td><td><code>For: WeekEnds Holiday</code></td><td>638</td></tr><tr id="L639"><td>12</td><td>Field 10</td><td><code>Until: 24:00</code></td><td>639</td></tr><tr id="L640"><td>13</td><td>Field 11</td><td><code>0</code></td><td>640</td></tr><tr id="L641"><td>14</td><td>Field 12</td><td><code>For: SummerDesignDay</code></td><td>641</td></tr><tr id="L642"><td>15</td><td>Field 13</td><td><code>Until: 24:00</code></td><td>642</td></tr><tr id="L643"><td>16</td><td>Field 14</td><td><code>1</code></td><td>643</td></tr><tr id="L644"><td>17</td><td>Field 15</td><td><code>For: WinterDesignDay</code></td><td>644</td></tr><tr id="L645"><td>18</td><td>Field 16</td><td><code>Until: 24:00</code></td><td>645</td></tr><tr id="L646"><td>19</td><td>Field 17</td><td><code>1</code></td><td>646</td></tr></tbody></table></details><details class="object" data-text="schedule:compact hvactemplate-always 4 hvactemplate-always 4 any number through: 12/31 for: alldays until: 24:00 4 name schedule type limits name field 1 field 2 field 3 field 4"><summary id="L648">036 · HVACTemplate-Always 4 <span>— IDF lines 648–654</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L649"><td>1</td><td>Name</td><td><code>HVACTemplate-Always 4</code></td><td>649</td></tr><tr id="L650"><td>2</td><td>Schedule Type Limits Name</td><td><code>Any Number</code></td><td>650</td></tr><tr id="L651"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>651</td></tr><tr id="L652"><td>4</td><td>Field 2</td><td><code>For: AllDays</code></td><td>652</td></tr><tr id="L653"><td>5</td><td>Field 3</td><td><code>Until: 24:00</code></td><td>653</td></tr><tr id="L654"><td>6</td><td>Field 4</td><td><code>4</code></td><td>654</td></tr></tbody></table></details><details class="object" data-text="schedule:compact hvactemplate-always 1 hvactemplate-always 1 any number through: 12/31 for: alldays until: 24:00 1 name schedule type limits name field 1 field 2 field 3 field 4"><summary id="L656">037 · HVACTemplate-Always 1 <span>— IDF lines 656–662</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L657"><td>1</td><td>Name</td><td><code>HVACTemplate-Always 1</code></td><td>657</td></tr><tr id="L658"><td>2</td><td>Schedule Type Limits Name</td><td><code>Any Number</code></td><td>658</td></tr><tr id="L659"><td>3</td><td>Field 1</td><td><code>Through: 12/31</code></td><td>659</td></tr><tr id="L660"><td>4</td><td>Field 2</td><td><code>For: AllDays</code></td><td>660</td></tr><tr id="L661"><td>5</td><td>Field 3</td><td><code>Until: 24:00</code></td><td>661</td></tr><tr id="L662"><td>6</td><td>Field 4</td><td><code>1</code></td><td>662</td></tr></tbody></table></details></section><section><h2>Material <small>(22)</small></h2><details class="object" data-text="material hibo metal wall panel 24ga eq hibo metal wall panel 24ga eq smooth 0.00061 45.28 7824 500 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L685">038 · HIBO Metal Wall Panel 24ga Eq <span>— IDF lines 685–694</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L686"><td>1</td><td>Name</td><td><code>HIBO Metal Wall Panel 24ga Eq</code></td><td>686</td></tr><tr id="L687"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>687</td></tr><tr id="L688"><td>3</td><td>Thickness {m}</td><td><code>0.00061</code></td><td>688</td></tr><tr id="L689"><td>4</td><td>Conductivity {W/m-K}</td><td><code>45.28</code></td><td>689</td></tr><tr id="L690"><td>5</td><td>Density {kg/m3}</td><td><code>7824</code></td><td>690</td></tr><tr id="L691"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>500</code></td><td>691</td></tr><tr id="L692"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>692</td></tr><tr id="L693"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>693</td></tr><tr id="L694"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>694</td></tr></tbody></table></details><details class="object" data-text="material hibo burnished cmu veneer 4in eq hibo burnished cmu veneer 4in eq mediumrough 0.0921 0.484229679367 832.318730782 880 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L718">039 · HIBO Burnished CMU Veneer 4in Eq <span>— IDF lines 718–727</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L719"><td>1</td><td>Name</td><td><code>HIBO Burnished CMU Veneer 4in Eq</code></td><td>719</td></tr><tr id="L720"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>720</td></tr><tr id="L721"><td>3</td><td>Thickness {m}</td><td><code>0.0921</code></td><td>721</td></tr><tr id="L722"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.484229679367</code></td><td>722</td></tr><tr id="L723"><td>5</td><td>Density {kg/m3}</td><td><code>832.318730782</code></td><td>723</td></tr><tr id="L724"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>880</code></td><td>724</td></tr><tr id="L725"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>725</td></tr><tr id="L726"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>726</td></tr><tr id="L727"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>727</td></tr></tbody></table></details><details class="object" data-text="material hibo thermax ci r7.5 eq hibo thermax ci r7.5 eq mediumrough 0.0272 0.0205931898624 32 920 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L745">040 · HIBO Thermax CI R7.5 Eq <span>— IDF lines 745–754</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L746"><td>1</td><td>Name</td><td><code>HIBO Thermax CI R7.5 Eq</code></td><td>746</td></tr><tr id="L747"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>747</td></tr><tr id="L748"><td>3</td><td>Thickness {m}</td><td><code>0.0272</code></td><td>748</td></tr><tr id="L749"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.0205931898624</code></td><td>749</td></tr><tr id="L750"><td>5</td><td>Density {kg/m3}</td><td><code>32</code></td><td>750</td></tr><tr id="L751"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>920</code></td><td>751</td></tr><tr id="L752"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>752</td></tr><tr id="L753"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>753</td></tr><tr id="L754"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>754</td></tr></tbody></table></details><details class="object" data-text="material hibo exterior gypsum sheathing 5-8in hibo exterior gypsum sheathing 5-8in mediumsmooth 0.015875 0.16 800 1090 0.9 0.4 0.4 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L774">041 · HIBO Exterior Gypsum Sheathing 5-8in <span>— IDF lines 774–783</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L775"><td>1</td><td>Name</td><td><code>HIBO Exterior Gypsum Sheathing 5-8in</code></td><td>775</td></tr><tr id="L776"><td>2</td><td>Roughness</td><td><code>MediumSmooth</code></td><td>776</td></tr><tr id="L777"><td>3</td><td>Thickness {m}</td><td><code>0.015875</code></td><td>777</td></tr><tr id="L778"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.16</code></td><td>778</td></tr><tr id="L779"><td>5</td><td>Density {kg/m3}</td><td><code>800</code></td><td>779</td></tr><tr id="L780"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1090</code></td><td>780</td></tr><tr id="L781"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>781</td></tr><tr id="L782"><td>8</td><td>Solar Absorptance</td><td><code>0.4</code></td><td>782</td></tr><tr id="L783"><td>9</td><td>Visible Absorptance</td><td><code>0.4</code></td><td>783</td></tr></tbody></table></details><details class="object" data-text="material hibo cfs batt r13 6in effective hibo cfs batt r13 6in effective mediumrough 0.1524 0.14423 50 700 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L795">042 · HIBO CFS Batt R13 6in Effective <span>— IDF lines 795–804</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L796"><td>1</td><td>Name</td><td><code>HIBO CFS Batt R13 6in Effective</code></td><td>796</td></tr><tr id="L797"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>797</td></tr><tr id="L798"><td>3</td><td>Thickness {m}</td><td><code>0.1524</code></td><td>798</td></tr><tr id="L799"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.14423</code></td><td>799</td></tr><tr id="L800"><td>5</td><td>Density {kg/m3}</td><td><code>50</code></td><td>800</td></tr><tr id="L801"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>700</code></td><td>801</td></tr><tr id="L802"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>802</td></tr><tr id="L803"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>803</td></tr><tr id="L804"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>804</td></tr></tbody></table></details><details class="object" data-text="material hibo gypsum board type x 5-8in hibo gypsum board type x 5-8in mediumsmooth 0.015875 0.16 800 1090 0.9 0.4 0.4 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L824">043 · HIBO Gypsum Board Type X 5-8in <span>— IDF lines 824–833</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L825"><td>1</td><td>Name</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>825</td></tr><tr id="L826"><td>2</td><td>Roughness</td><td><code>MediumSmooth</code></td><td>826</td></tr><tr id="L827"><td>3</td><td>Thickness {m}</td><td><code>0.015875</code></td><td>827</td></tr><tr id="L828"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.16</code></td><td>828</td></tr><tr id="L829"><td>5</td><td>Density {kg/m3}</td><td><code>800</code></td><td>829</td></tr><tr id="L830"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1090</code></td><td>830</td></tr><tr id="L831"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>831</td></tr><tr id="L832"><td>8</td><td>Solar Absorptance</td><td><code>0.4</code></td><td>832</td></tr><tr id="L833"><td>9</td><td>Visible Absorptance</td><td><code>0.4</code></td><td>833</td></tr></tbody></table></details><details class="object" data-text="material hibo epdm membrane 45mil hibo epdm membrane 45mil veryrough 0.001143 0.25 1150 1000 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L852">044 · HIBO EPDM Membrane 45mil <span>— IDF lines 852–861</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L853"><td>1</td><td>Name</td><td><code>HIBO EPDM Membrane 45mil</code></td><td>853</td></tr><tr id="L854"><td>2</td><td>Roughness</td><td><code>VeryRough</code></td><td>854</td></tr><tr id="L855"><td>3</td><td>Thickness {m}</td><td><code>0.001143</code></td><td>855</td></tr><tr id="L856"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.25</code></td><td>856</td></tr><tr id="L857"><td>5</td><td>Density {kg/m3}</td><td><code>1150</code></td><td>857</td></tr><tr id="L858"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1000</code></td><td>858</td></tr><tr id="L859"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>859</td></tr><tr id="L860"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>860</td></tr><tr id="L861"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>861</td></tr></tbody></table></details><details class="object" data-text="material hibo roof polyiso 4in r30 eq hibo roof polyiso 4in r30 eq mediumrough 0.1016 0.0192304052391 32 920 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L878">045 · HIBO Roof Polyiso 4in R30 Eq <span>— IDF lines 878–887</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L879"><td>1</td><td>Name</td><td><code>HIBO Roof Polyiso 4in R30 Eq</code></td><td>879</td></tr><tr id="L880"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>880</td></tr><tr id="L881"><td>3</td><td>Thickness {m}</td><td><code>0.1016</code></td><td>881</td></tr><tr id="L882"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.0192304052391</code></td><td>882</td></tr><tr id="L883"><td>5</td><td>Density {kg/m3}</td><td><code>32</code></td><td>883</td></tr><tr id="L884"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>920</code></td><td>884</td></tr><tr id="L885"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>885</td></tr><tr id="L886"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>886</td></tr><tr id="L887"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>887</td></tr></tbody></table></details><details class="object" data-text="material hibo metal roof deck eq hibo metal roof deck eq mediumsmooth 0.0015 45.006 7680 418.4 0.9 0.7 0.3 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L908">046 · HIBO Metal Roof Deck Eq <span>— IDF lines 908–917</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L909"><td>1</td><td>Name</td><td><code>HIBO Metal Roof Deck Eq</code></td><td>909</td></tr><tr id="L910"><td>2</td><td>Roughness</td><td><code>MediumSmooth</code></td><td>910</td></tr><tr id="L911"><td>3</td><td>Thickness {m}</td><td><code>0.0015</code></td><td>911</td></tr><tr id="L912"><td>4</td><td>Conductivity {W/m-K}</td><td><code>45.006</code></td><td>912</td></tr><tr id="L913"><td>5</td><td>Density {kg/m3}</td><td><code>7680</code></td><td>913</td></tr><tr id="L914"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>418.4</code></td><td>914</td></tr><tr id="L915"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>915</td></tr><tr id="L916"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>916</td></tr><tr id="L917"><td>9</td><td>Visible Absorptance</td><td><code>0.3</code></td><td>917</td></tr></tbody></table></details><details class="object" data-text="material hibo concrete slab 4in hibo concrete slab 4in rough 0.1016 1.311 2240 836.8 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L937">047 · HIBO Concrete Slab 4in <span>— IDF lines 937–946</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L938"><td>1</td><td>Name</td><td><code>HIBO Concrete Slab 4in</code></td><td>938</td></tr><tr id="L939"><td>2</td><td>Roughness</td><td><code>Rough</code></td><td>939</td></tr><tr id="L940"><td>3</td><td>Thickness {m}</td><td><code>0.1016</code></td><td>940</td></tr><tr id="L941"><td>4</td><td>Conductivity {W/m-K}</td><td><code>1.311</code></td><td>941</td></tr><tr id="L942"><td>5</td><td>Density {kg/m3}</td><td><code>2240</code></td><td>942</td></tr><tr id="L943"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>836.8</code></td><td>943</td></tr><tr id="L944"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>944</td></tr><tr id="L945"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>945</td></tr><tr id="L946"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>946</td></tr></tbody></table></details><details class="object" data-text="material hibo granular fill 4in eq hibo granular fill 4in eq rough 0.1016 1.9 2000 720 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L965">048 · HIBO Granular Fill 4in Eq <span>— IDF lines 965–974</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L966"><td>1</td><td>Name</td><td><code>HIBO Granular Fill 4in Eq</code></td><td>966</td></tr><tr id="L967"><td>2</td><td>Roughness</td><td><code>Rough</code></td><td>967</td></tr><tr id="L968"><td>3</td><td>Thickness {m}</td><td><code>0.1016</code></td><td>968</td></tr><tr id="L969"><td>4</td><td>Conductivity {W/m-K}</td><td><code>1.9</code></td><td>969</td></tr><tr id="L970"><td>5</td><td>Density {kg/m3}</td><td><code>2000</code></td><td>970</td></tr><tr id="L971"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>720</code></td><td>971</td></tr><tr id="L972"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>972</td></tr><tr id="L973"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>973</td></tr><tr id="L974"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>974</td></tr></tbody></table></details><details class="object" data-text="material hibo apc-1 ultima high nrc 1940 reference hibo apc-1 ultima high nrc 1940 reference mediumsmooth 0.022225 0.0569871794872 250.437233092 590 0.9 0.3 0.13 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L994">049 · HIBO APC-1 Ultima High NRC 1940 Reference <span>— IDF lines 994–1003</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L995"><td>1</td><td>Name</td><td><code>HIBO APC-1 Ultima High NRC 1940 Reference</code></td><td>995</td></tr><tr id="L996"><td>2</td><td>Roughness</td><td><code>MediumSmooth</code></td><td>996</td></tr><tr id="L997"><td>3</td><td>Thickness {m}</td><td><code>0.022225</code></td><td>997</td></tr><tr id="L998"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.0569871794872</code></td><td>998</td></tr><tr id="L999"><td>5</td><td>Density {kg/m3}</td><td><code>250.437233092</code></td><td>999</td></tr><tr id="L1000"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>590</code></td><td>1000</td></tr><tr id="L1001"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1001</td></tr><tr id="L1002"><td>8</td><td>Solar Absorptance</td><td><code>0.3</code></td><td>1002</td></tr><tr id="L1003"><td>9</td><td>Visible Absorptance</td><td><code>0.13</code></td><td>1003</td></tr></tbody></table></details><details class="object" data-text="material hibo interior sound batt cavity 6in eq hibo interior sound batt cavity 6in eq mediumrough 0.1524 0.12 40 700 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1015">050 · HIBO Interior Sound Batt Cavity 6in Eq <span>— IDF lines 1015–1024</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1016"><td>1</td><td>Name</td><td><code>HIBO Interior Sound Batt Cavity 6in Eq</code></td><td>1016</td></tr><tr id="L1017"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>1017</td></tr><tr id="L1018"><td>3</td><td>Thickness {m}</td><td><code>0.1524</code></td><td>1018</td></tr><tr id="L1019"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.12</code></td><td>1019</td></tr><tr id="L1020"><td>5</td><td>Density {kg/m3}</td><td><code>40</code></td><td>1020</td></tr><tr id="L1021"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>700</code></td><td>1021</td></tr><tr id="L1022"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1022</td></tr><tr id="L1023"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>1023</td></tr><tr id="L1024"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>1024</td></tr></tbody></table></details><details class="object" data-text="material hibo interior sound batt cavity 8in eq hibo interior sound batt cavity 8in eq mediumrough 0.2032 0.12 40 700 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1036">051 · HIBO Interior Sound Batt Cavity 8in Eq <span>— IDF lines 1036–1045</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1037"><td>1</td><td>Name</td><td><code>HIBO Interior Sound Batt Cavity 8in Eq</code></td><td>1037</td></tr><tr id="L1038"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>1038</td></tr><tr id="L1039"><td>3</td><td>Thickness {m}</td><td><code>0.2032</code></td><td>1039</td></tr><tr id="L1040"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.12</code></td><td>1040</td></tr><tr id="L1041"><td>5</td><td>Density {kg/m3}</td><td><code>40</code></td><td>1041</td></tr><tr id="L1042"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>700</code></td><td>1042</td></tr><tr id="L1043"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1043</td></tr><tr id="L1044"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>1044</td></tr><tr id="L1045"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>1045</td></tr></tbody></table></details><details class="object" data-text="material hibo hm door steel skin eq hibo hm door steel skin eq smooth 0.001 45.28 7824 500 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1065">052 · HIBO HM Door Steel Skin Eq <span>— IDF lines 1065–1074</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1066"><td>1</td><td>Name</td><td><code>HIBO HM Door Steel Skin Eq</code></td><td>1066</td></tr><tr id="L1067"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1067</td></tr><tr id="L1068"><td>3</td><td>Thickness {m}</td><td><code>0.001</code></td><td>1068</td></tr><tr id="L1069"><td>4</td><td>Conductivity {W/m-K}</td><td><code>45.28</code></td><td>1069</td></tr><tr id="L1070"><td>5</td><td>Density {kg/m3}</td><td><code>7824</code></td><td>1070</td></tr><tr id="L1071"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>500</code></td><td>1071</td></tr><tr id="L1072"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1072</td></tr><tr id="L1073"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>1073</td></tr><tr id="L1074"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>1074</td></tr></tbody></table></details><details class="object" data-text="material hibo hm door core eq hibo hm door core eq smooth 0.04245 0.12 80 1000 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1086">053 · HIBO HM Door Core Eq <span>— IDF lines 1086–1095</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1087"><td>1</td><td>Name</td><td><code>HIBO HM Door Core Eq</code></td><td>1087</td></tr><tr id="L1088"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1088</td></tr><tr id="L1089"><td>3</td><td>Thickness {m}</td><td><code>0.04245</code></td><td>1089</td></tr><tr id="L1090"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.12</code></td><td>1090</td></tr><tr id="L1091"><td>5</td><td>Density {kg/m3}</td><td><code>80</code></td><td>1091</td></tr><tr id="L1092"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1000</code></td><td>1092</td></tr><tr id="L1093"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1093</td></tr><tr id="L1094"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>1094</td></tr><tr id="L1095"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>1095</td></tr></tbody></table></details><details class="object" data-text="material hibo hollow metal frame eq hibo hollow metal frame eq smooth 0.04445 0.22225 250 500 0.9 0.4 0.4 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1108">054 · HIBO Hollow Metal Frame Eq <span>— IDF lines 1108–1117</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1109"><td>1</td><td>Name</td><td><code>HIBO Hollow Metal Frame Eq</code></td><td>1109</td></tr><tr id="L1110"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1110</td></tr><tr id="L1111"><td>3</td><td>Thickness {m}</td><td><code>0.04445</code></td><td>1111</td></tr><tr id="L1112"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.22225</code></td><td>1112</td></tr><tr id="L1113"><td>5</td><td>Density {kg/m3}</td><td><code>250</code></td><td>1113</td></tr><tr id="L1114"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>500</code></td><td>1114</td></tr><tr id="L1115"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1115</td></tr><tr id="L1116"><td>8</td><td>Solar Absorptance</td><td><code>0.4</code></td><td>1116</td></tr><tr id="L1117"><td>9</td><td>Visible Absorptance</td><td><code>0.4</code></td><td>1117</td></tr></tbody></table></details><details class="object" data-text="material hibo exterior aluminum frame strip eq hibo exterior aluminum frame strip eq smooth 0.1524 0.762 120 900 0.9 0.4 0.4 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1130">055 · HIBO Exterior Aluminum Frame Strip Eq <span>— IDF lines 1130–1139</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1131"><td>1</td><td>Name</td><td><code>HIBO Exterior Aluminum Frame Strip Eq</code></td><td>1131</td></tr><tr id="L1132"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1132</td></tr><tr id="L1133"><td>3</td><td>Thickness {m}</td><td><code>0.1524</code></td><td>1133</td></tr><tr id="L1134"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.762</code></td><td>1134</td></tr><tr id="L1135"><td>5</td><td>Density {kg/m3}</td><td><code>120</code></td><td>1135</td></tr><tr id="L1136"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>900</code></td><td>1136</td></tr><tr id="L1137"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1137</td></tr><tr id="L1138"><td>8</td><td>Solar Absorptance</td><td><code>0.4</code></td><td>1138</td></tr><tr id="L1139"><td>9</td><td>Visible Absorptance</td><td><code>0.4</code></td><td>1139</td></tr></tbody></table></details><details class="object" data-text="material hibo internal mass half cavity sa6 eq hibo internal mass half cavity sa6 eq smooth 0.0762 0.12 40 700 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1151">056 · HIBO Internal Mass Half Cavity SA6 Eq <span>— IDF lines 1151–1160</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1152"><td>1</td><td>Name</td><td><code>HIBO Internal Mass Half Cavity SA6 Eq</code></td><td>1152</td></tr><tr id="L1153"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1153</td></tr><tr id="L1154"><td>3</td><td>Thickness {m}</td><td><code>0.0762</code></td><td>1154</td></tr><tr id="L1155"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.12</code></td><td>1155</td></tr><tr id="L1156"><td>5</td><td>Density {kg/m3}</td><td><code>40</code></td><td>1156</td></tr><tr id="L1157"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>700</code></td><td>1157</td></tr><tr id="L1158"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1158</td></tr><tr id="L1159"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>1159</td></tr><tr id="L1160"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>1160</td></tr></tbody></table></details><details class="object" data-text="material hibo internal mass half hm core hibo internal mass half hm core smooth 0.021225 0.12 80 1000 0.9 0.5 0.5 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1172">057 · HIBO Internal Mass Half HM Core <span>— IDF lines 1172–1181</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1173"><td>1</td><td>Name</td><td><code>HIBO Internal Mass Half HM Core</code></td><td>1173</td></tr><tr id="L1174"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1174</td></tr><tr id="L1175"><td>3</td><td>Thickness {m}</td><td><code>0.021225</code></td><td>1175</td></tr><tr id="L1176"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.12</code></td><td>1176</td></tr><tr id="L1177"><td>5</td><td>Density {kg/m3}</td><td><code>80</code></td><td>1177</td></tr><tr id="L1178"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1000</code></td><td>1178</td></tr><tr id="L1179"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1179</td></tr><tr id="L1180"><td>8</td><td>Solar Absorptance</td><td><code>0.5</code></td><td>1180</td></tr><tr id="L1181"><td>9</td><td>Visible Absorptance</td><td><code>0.5</code></td><td>1181</td></tr></tbody></table></details><details class="object" data-text="material hibo itsg opaque panel 1in eq hibo itsg opaque panel 1in eq smooth 0.0254 0.0607313642757 400 840 0.84 0.6 0.6 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1193">058 · HIBO ITSG Opaque Panel 1in Eq <span>— IDF lines 1193–1202</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1194"><td>1</td><td>Name</td><td><code>HIBO ITSG Opaque Panel 1in Eq</code></td><td>1194</td></tr><tr id="L1195"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1195</td></tr><tr id="L1196"><td>3</td><td>Thickness {m}</td><td><code>0.0254</code></td><td>1196</td></tr><tr id="L1197"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.0607313642757</code></td><td>1197</td></tr><tr id="L1198"><td>5</td><td>Density {kg/m3}</td><td><code>400</code></td><td>1198</td></tr><tr id="L1199"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>840</code></td><td>1199</td></tr><tr id="L1200"><td>7</td><td>Thermal Absorptance</td><td><code>0.84</code></td><td>1200</td></tr><tr id="L1201"><td>8</td><td>Solar Absorptance</td><td><code>0.6</code></td><td>1201</td></tr><tr id="L1202"><td>9</td><td>Visible Absorptance</td><td><code>0.6</code></td><td>1202</td></tr></tbody></table></details><details class="object" data-text="material hibo carpet tile cpt-1 eq hibo carpet tile cpt-1 eq mediumrough 0.005207 0.06 288 1380 0.9 0.7 0.7 name roughness thickness {m} conductivity {w/m-k} density {kg/m3} specific heat {j/kg-k} thermal absorptance solar absorptance visible absorptance"><summary id="L1222">059 · HIBO Carpet Tile CPT-1 Eq <span>— IDF lines 1222–1231</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1223"><td>1</td><td>Name</td><td><code>HIBO Carpet Tile CPT-1 Eq</code></td><td>1223</td></tr><tr id="L1224"><td>2</td><td>Roughness</td><td><code>MediumRough</code></td><td>1224</td></tr><tr id="L1225"><td>3</td><td>Thickness {m}</td><td><code>0.005207</code></td><td>1225</td></tr><tr id="L1226"><td>4</td><td>Conductivity {W/m-K}</td><td><code>0.06</code></td><td>1226</td></tr><tr id="L1227"><td>5</td><td>Density {kg/m3}</td><td><code>288</code></td><td>1227</td></tr><tr id="L1228"><td>6</td><td>Specific Heat {J/kg-K}</td><td><code>1380</code></td><td>1228</td></tr><tr id="L1229"><td>7</td><td>Thermal Absorptance</td><td><code>0.9</code></td><td>1229</td></tr><tr id="L1230"><td>8</td><td>Solar Absorptance</td><td><code>0.7</code></td><td>1230</td></tr><tr id="L1231"><td>9</td><td>Visible Absorptance</td><td><code>0.7</code></td><td>1231</td></tr></tbody></table></details></section><section><h2>Material:NoMass <small>(2)</small></h2><details class="object" data-text="material:nomass hibo air barrier eq hibo air barrier eq mediumsmooth 0.001 0.90 0.50 0.50 name roughness thermal resistance {m2-k/w} thermal absorptance solar absorptance visible absorptance"><summary id="L1237">060 · HIBO Air Barrier Eq <span>— IDF lines 1237–1243</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1238"><td>1</td><td>Name</td><td><code>HIBO Air Barrier Eq</code></td><td>1238</td></tr><tr id="L1239"><td>2</td><td>Roughness</td><td><code>MediumSmooth</code></td><td>1239</td></tr><tr id="L1240"><td>3</td><td>Thermal Resistance {m2-K/W}</td><td><code>0.001</code></td><td>1240</td></tr><tr id="L1241"><td>4</td><td>Thermal Absorptance</td><td><code>0.90</code></td><td>1241</td></tr><tr id="L1242"><td>5</td><td>Solar Absorptance</td><td><code>0.50</code></td><td>1242</td></tr><tr id="L1243"><td>6</td><td>Visible Absorptance</td><td><code>0.50</code></td><td>1243</td></tr></tbody></table></details><details class="object" data-text="material:nomass hibo roof vapor retarder eq hibo roof vapor retarder eq smooth 0.0010 0.90 0.50 0.50 name roughness thermal resistance {m2-k/w} thermal absorptance solar absorptance visible absorptance"><summary id="L1246">061 · HIBO Roof Vapor Retarder Eq <span>— IDF lines 1246–1252</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1247"><td>1</td><td>Name</td><td><code>HIBO Roof Vapor Retarder Eq</code></td><td>1247</td></tr><tr id="L1248"><td>2</td><td>Roughness</td><td><code>Smooth</code></td><td>1248</td></tr><tr id="L1249"><td>3</td><td>Thermal Resistance {m2-K/W}</td><td><code>0.0010</code></td><td>1249</td></tr><tr id="L1250"><td>4</td><td>Thermal Absorptance</td><td><code>0.90</code></td><td>1250</td></tr><tr id="L1251"><td>5</td><td>Solar Absorptance</td><td><code>0.50</code></td><td>1251</td></tr><tr id="L1252"><td>6</td><td>Visible Absorptance</td><td><code>0.50</code></td><td>1252</td></tr></tbody></table></details></section><section><h2>Material:AirGap <small>(1)</small></h2><details class="object" data-text="material:airgap hibo exterior drainage cavity hibo exterior drainage cavity 0.15 name thermal resistance {m2-k/w}"><summary id="L1259">062 · HIBO Exterior Drainage Cavity <span>— IDF lines 1259–1261</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1260"><td>1</td><td>Name</td><td><code>HIBO Exterior Drainage Cavity</code></td><td>1260</td></tr><tr id="L1261"><td>2</td><td>Thermal Resistance {m2-K/W}</td><td><code>0.15</code></td><td>1261</td></tr></tbody></table></details></section><section><h2>WindowMaterial:SimpleGlazingSystem <small>(1)</small></h2><details class="object" data-text="windowmaterial:simpleglazingsystem sn54_1in_igu sn54_1in_igu 1.36 0.28 0.54 name u-factor {w/m2-k} solar heat gain coefficient visible transmittance"><summary id="L1266">063 · SN54_1in_IGU <span>— IDF lines 1266–1270</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1267"><td>1</td><td>Name</td><td><code>SN54_1in_IGU</code></td><td>1267</td></tr><tr id="L1268"><td>2</td><td>U-Factor {W/m2-K}</td><td><code>1.36</code></td><td>1268</td></tr><tr id="L1269"><td>3</td><td>Solar Heat Gain Coefficient</td><td><code>0.28</code></td><td>1269</td></tr><tr id="L1270"><td>4</td><td>Visible Transmittance</td><td><code>0.54</code></td><td>1270</td></tr></tbody></table></details></section><section><h2>WindowMaterial:Glazing <small>(1)</small></h2><details class="object" data-text="windowmaterial:glazing hibo interior ctg 1-4in hibo interior ctg 1-4in spectralaverage  0.00635 0.775 0.071 0.071 0.881 0.08 0.08 0 0.84 0.84 0.9 1 no name optical data type window glass spectral data set name thickness {m} solar transmittance at normal incidence front side solar reflectance at normal incidence back side solar reflectance at normal incidence visible transmittance at normal incidence front side visible reflectance at normal incidence back side visible reflectance at normal incidence infrared transmittance at normal incidence front side infrared hemispherical emissivity back side infrared hemispherical emissivity conductivity {w/m-k} dirt correction factor for solar and visible transmittance solar diffusing"><summary id="L1275">064 · HIBO Interior CTG 1-4in <span>— IDF lines 1275–1291</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1276"><td>1</td><td>Name</td><td><code>HIBO Interior CTG 1-4in</code></td><td>1276</td></tr><tr id="L1277"><td>2</td><td>Optical Data Type</td><td><code>SpectralAverage</code></td><td>1277</td></tr><tr id="L1278"><td>3</td><td>Window Glass Spectral Data Set Name</td><td><code>[Blank]</code></td><td>1278</td></tr><tr id="L1279"><td>4</td><td>Thickness {m}</td><td><code>0.00635</code></td><td>1279</td></tr><tr id="L1280"><td>5</td><td>Solar Transmittance at Normal Incidence</td><td><code>0.775</code></td><td>1280</td></tr><tr id="L1281"><td>6</td><td>Front Side Solar Reflectance at Normal Incidence</td><td><code>0.071</code></td><td>1281</td></tr><tr id="L1282"><td>7</td><td>Back Side Solar Reflectance at Normal Incidence</td><td><code>0.071</code></td><td>1282</td></tr><tr id="L1283"><td>8</td><td>Visible Transmittance at Normal Incidence</td><td><code>0.881</code></td><td>1283</td></tr><tr id="L1284"><td>9</td><td>Front Side Visible Reflectance at Normal Incidence</td><td><code>0.08</code></td><td>1284</td></tr><tr id="L1285"><td>10</td><td>Back Side Visible Reflectance at Normal Incidence</td><td><code>0.08</code></td><td>1285</td></tr><tr id="L1286"><td>11</td><td>Infrared Transmittance at Normal Incidence</td><td><code>0</code></td><td>1286</td></tr><tr id="L1287"><td>12</td><td>Front Side Infrared Hemispherical Emissivity</td><td><code>0.84</code></td><td>1287</td></tr><tr id="L1288"><td>13</td><td>Back Side Infrared Hemispherical Emissivity</td><td><code>0.84</code></td><td>1288</td></tr><tr id="L1289"><td>14</td><td>Conductivity {W/m-K}</td><td><code>0.9</code></td><td>1289</td></tr><tr id="L1290"><td>15</td><td>Dirt Correction Factor for Solar and Visible Transmittance</td><td><code>1</code></td><td>1290</td></tr><tr id="L1291"><td>16</td><td>Solar Diffusing</td><td><code>No</code></td><td>1291</td></tr></tbody></table></details></section><section><h2>Construction <small>(17)</small></h2><details class="object" data-text="construction ext_window_sn54 ext_window_sn54 sn54_1in_igu name outside layer"><summary id="L1296">065 · EXT_Window_SN54 <span>— IDF lines 1296–1298</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1297"><td>1</td><td>Name</td><td><code>EXT_Window_SN54</code></td><td>1297</td></tr><tr id="L1298"><td>2</td><td>Outside Layer</td><td><code>SN54_1in_IGU</code></td><td>1298</td></tr></tbody></table></details><details class="object" data-text="construction hibo metal panel exterior wall hibo metal panel exterior wall hibo metal wall panel 24ga eq hibo thermax ci r7.5 eq hibo air barrier eq hibo exterior gypsum sheathing 5-8in hibo cfs batt r13 6in effective hibo gypsum board type x 5-8in name outside layer layer 2 layer 3 layer 4 layer 5 layer 6"><summary id="L1300">066 · HIBO Metal Panel Exterior Wall <span>— IDF lines 1300–1307</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1301"><td>1</td><td>Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1301</td></tr><tr id="L1302"><td>2</td><td>Outside Layer</td><td><code>HIBO Metal Wall Panel 24ga Eq</code></td><td>1302</td></tr><tr id="L1303"><td>3</td><td>Layer 2</td><td><code>HIBO Thermax CI R7.5 Eq</code></td><td>1303</td></tr><tr id="L1304"><td>4</td><td>Layer 3</td><td><code>HIBO Air Barrier Eq</code></td><td>1304</td></tr><tr id="L1305"><td>5</td><td>Layer 4</td><td><code>HIBO Exterior Gypsum Sheathing 5-8in</code></td><td>1305</td></tr><tr id="L1306"><td>6</td><td>Layer 5</td><td><code>HIBO CFS Batt R13 6in Effective</code></td><td>1306</td></tr><tr id="L1307"><td>7</td><td>Layer 6</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1307</td></tr></tbody></table></details><details class="object" data-text="construction hibo cmu veneer exterior wall hibo cmu veneer exterior wall hibo burnished cmu veneer 4in eq hibo exterior drainage cavity hibo thermax ci r7.5 eq hibo air barrier eq hibo exterior gypsum sheathing 5-8in hibo cfs batt r13 6in effective hibo gypsum board type x 5-8in name outside layer layer 2 layer 3 layer 4 layer 5 layer 6 layer 7"><summary id="L1309">067 · HIBO CMU Veneer Exterior Wall <span>— IDF lines 1309–1317</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1310"><td>1</td><td>Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1310</td></tr><tr id="L1311"><td>2</td><td>Outside Layer</td><td><code>HIBO Burnished CMU Veneer 4in Eq</code></td><td>1311</td></tr><tr id="L1312"><td>3</td><td>Layer 2</td><td><code>HIBO Exterior Drainage Cavity</code></td><td>1312</td></tr><tr id="L1313"><td>4</td><td>Layer 3</td><td><code>HIBO Thermax CI R7.5 Eq</code></td><td>1313</td></tr><tr id="L1314"><td>5</td><td>Layer 4</td><td><code>HIBO Air Barrier Eq</code></td><td>1314</td></tr><tr id="L1315"><td>6</td><td>Layer 5</td><td><code>HIBO Exterior Gypsum Sheathing 5-8in</code></td><td>1315</td></tr><tr id="L1316"><td>7</td><td>Layer 6</td><td><code>HIBO CFS Batt R13 6in Effective</code></td><td>1316</td></tr><tr id="L1317"><td>8</td><td>Layer 7</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1317</td></tr></tbody></table></details><details class="object" data-text="construction hibo epdm insulated roof hibo epdm insulated roof hibo epdm membrane 45mil hibo roof polyiso 4in r30 eq hibo roof vapor retarder eq hibo metal roof deck eq name outside layer layer 2 layer 3 layer 4"><summary id="L1319">068 · HIBO EPDM Insulated Roof <span>— IDF lines 1319–1324</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1320"><td>1</td><td>Name</td><td><code>HIBO EPDM Insulated Roof</code></td><td>1320</td></tr><tr id="L1321"><td>2</td><td>Outside Layer</td><td><code>HIBO EPDM Membrane 45mil</code></td><td>1321</td></tr><tr id="L1322"><td>3</td><td>Layer 2</td><td><code>HIBO Roof Polyiso 4in R30 Eq</code></td><td>1322</td></tr><tr id="L1323"><td>4</td><td>Layer 3</td><td><code>HIBO Roof Vapor Retarder Eq</code></td><td>1323</td></tr><tr id="L1324"><td>5</td><td>Layer 4</td><td><code>HIBO Metal Roof Deck Eq</code></td><td>1324</td></tr></tbody></table></details><details class="object" data-text="construction hibo slab carpet hibo slab carpet hibo granular fill 4in eq hibo concrete slab 4in hibo carpet tile cpt-1 eq name outside layer layer 2 layer 3"><summary id="L1326">069 · HIBO Slab Carpet <span>— IDF lines 1326–1330</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1327"><td>1</td><td>Name</td><td><code>HIBO Slab Carpet</code></td><td>1327</td></tr><tr id="L1328"><td>2</td><td>Outside Layer</td><td><code>HIBO Granular Fill 4in Eq</code></td><td>1328</td></tr><tr id="L1329"><td>3</td><td>Layer 2</td><td><code>HIBO Concrete Slab 4in</code></td><td>1329</td></tr><tr id="L1330"><td>4</td><td>Layer 3</td><td><code>HIBO Carpet Tile CPT-1 Eq</code></td><td>1330</td></tr></tbody></table></details><details class="object" data-text="construction hibo slab sealed concrete hibo slab sealed concrete hibo granular fill 4in eq hibo concrete slab 4in name outside layer layer 2"><summary id="L1332">070 · HIBO Slab Sealed Concrete <span>— IDF lines 1332–1335</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1333"><td>1</td><td>Name</td><td><code>HIBO Slab Sealed Concrete</code></td><td>1333</td></tr><tr id="L1334"><td>2</td><td>Outside Layer</td><td><code>HIBO Granular Fill 4in Eq</code></td><td>1334</td></tr><tr id="L1335"><td>3</td><td>Layer 2</td><td><code>HIBO Concrete Slab 4in</code></td><td>1335</td></tr></tbody></table></details><details class="object" data-text="construction hibo apc-1 ceiling hibo apc-1 ceiling hibo apc-1 ultima high nrc 1940 reference name outside layer"><summary id="L1337">071 · HIBO APC-1 Ceiling <span>— IDF lines 1337–1339</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1338"><td>1</td><td>Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1338</td></tr><tr id="L1339"><td>2</td><td>Outside Layer</td><td><code>HIBO APC-1 Ultima High NRC 1940 Reference</code></td><td>1339</td></tr></tbody></table></details><details class="object" data-text="construction hibo gyp ceiling hibo gyp ceiling hibo gypsum board type x 5-8in name outside layer"><summary id="L1341">072 · HIBO GYP Ceiling <span>— IDF lines 1341–1343</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1342"><td>1</td><td>Name</td><td><code>HIBO GYP Ceiling</code></td><td>1342</td></tr><tr id="L1343"><td>2</td><td>Outside Layer</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1343</td></tr></tbody></table></details><details class="object" data-text="construction hibo interior partition sa.6.20 hibo interior partition sa.6.20 hibo gypsum board type x 5-8in hibo interior sound batt cavity 6in eq hibo gypsum board type x 5-8in name outside layer layer 2 layer 3"><summary id="L1345">073 · HIBO Interior Partition SA.6.20 <span>— IDF lines 1345–1349</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1346"><td>1</td><td>Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>1346</td></tr><tr id="L1347"><td>2</td><td>Outside Layer</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1347</td></tr><tr id="L1348"><td>3</td><td>Layer 2</td><td><code>HIBO Interior Sound Batt Cavity 6in Eq</code></td><td>1348</td></tr><tr id="L1349"><td>4</td><td>Layer 3</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1349</td></tr></tbody></table></details><details class="object" data-text="construction hibo interior partition sa.8.21 hibo interior partition sa.8.21 hibo gypsum board type x 5-8in hibo interior sound batt cavity 8in eq hibo gypsum board type x 5-8in name outside layer layer 2 layer 3"><summary id="L1351">074 · HIBO Interior Partition SA.8.21 <span>— IDF lines 1351–1355</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1352"><td>1</td><td>Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>1352</td></tr><tr id="L1353"><td>2</td><td>Outside Layer</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1353</td></tr><tr id="L1354"><td>3</td><td>Layer 2</td><td><code>HIBO Interior Sound Batt Cavity 8in Eq</code></td><td>1354</td></tr><tr id="L1355"><td>4</td><td>Layer 3</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1355</td></tr></tbody></table></details><details class="object" data-text="construction hibo interior ctg hibo interior ctg hibo interior ctg 1-4in name outside layer"><summary id="L1357">075 · HIBO Interior CTG <span>— IDF lines 1357–1359</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1358"><td>1</td><td>Name</td><td><code>HIBO Interior CTG</code></td><td>1358</td></tr><tr id="L1359"><td>2</td><td>Outside Layer</td><td><code>HIBO Interior CTG 1-4in</code></td><td>1359</td></tr></tbody></table></details><details class="object" data-text="construction hibo hm door 1-3-4in hibo hm door 1-3-4in hibo hm door steel skin eq hibo hm door core eq hibo hm door steel skin eq name outside layer layer 2 layer 3"><summary id="L1361">076 · HIBO HM Door 1-3-4in <span>— IDF lines 1361–1365</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1362"><td>1</td><td>Name</td><td><code>HIBO HM Door 1-3-4in</code></td><td>1362</td></tr><tr id="L1363"><td>2</td><td>Outside Layer</td><td><code>HIBO HM Door Steel Skin Eq</code></td><td>1363</td></tr><tr id="L1364"><td>3</td><td>Layer 2</td><td><code>HIBO HM Door Core Eq</code></td><td>1364</td></tr><tr id="L1365"><td>4</td><td>Layer 3</td><td><code>HIBO HM Door Steel Skin Eq</code></td><td>1365</td></tr></tbody></table></details><details class="object" data-text="construction hibo metal frame strip hibo metal frame strip hibo hollow metal frame eq name outside layer"><summary id="L1367">077 · HIBO Metal Frame Strip <span>— IDF lines 1367–1369</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1368"><td>1</td><td>Name</td><td><code>HIBO Metal Frame Strip</code></td><td>1368</td></tr><tr id="L1369"><td>2</td><td>Outside Layer</td><td><code>HIBO Hollow Metal Frame Eq</code></td><td>1369</td></tr></tbody></table></details><details class="object" data-text="construction hibo exterior aluminum frame strip hibo exterior aluminum frame strip hibo exterior aluminum frame strip eq name outside layer"><summary id="L1371">078 · HIBO Exterior Aluminum Frame Strip <span>— IDF lines 1371–1373</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1372"><td>1</td><td>Name</td><td><code>HIBO Exterior Aluminum Frame Strip</code></td><td>1372</td></tr><tr id="L1373"><td>2</td><td>Outside Layer</td><td><code>HIBO Exterior Aluminum Frame Strip Eq</code></td><td>1373</td></tr></tbody></table></details><details class="object" data-text="construction hibo internal mass half sa6 hibo internal mass half sa6 hibo internal mass half cavity sa6 eq hibo gypsum board type x 5-8in name outside layer layer 2"><summary id="L1375">079 · HIBO Internal Mass Half SA6 <span>— IDF lines 1375–1378</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1376"><td>1</td><td>Name</td><td><code>HIBO Internal Mass Half SA6</code></td><td>1376</td></tr><tr id="L1377"><td>2</td><td>Outside Layer</td><td><code>HIBO Internal Mass Half Cavity SA6 Eq</code></td><td>1377</td></tr><tr id="L1378"><td>3</td><td>Layer 2</td><td><code>HIBO Gypsum Board Type X 5-8in</code></td><td>1378</td></tr></tbody></table></details><details class="object" data-text="construction hibo internal mass half hm door hibo internal mass half hm door hibo internal mass half hm core hibo hm door steel skin eq name outside layer layer 2"><summary id="L1380">080 · HIBO Internal Mass Half HM Door <span>— IDF lines 1380–1383</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1381"><td>1</td><td>Name</td><td><code>HIBO Internal Mass Half HM Door</code></td><td>1381</td></tr><tr id="L1382"><td>2</td><td>Outside Layer</td><td><code>HIBO Internal Mass Half HM Core</code></td><td>1382</td></tr><tr id="L1383"><td>3</td><td>Layer 2</td><td><code>HIBO HM Door Steel Skin Eq</code></td><td>1383</td></tr></tbody></table></details><details class="object" data-text="construction hibo itsg opaque panel hibo itsg opaque panel hibo itsg opaque panel 1in eq name outside layer"><summary id="L1385">081 · HIBO ITSG Opaque Panel <span>— IDF lines 1385–1387</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1386"><td>1</td><td>Name</td><td><code>HIBO ITSG Opaque Panel</code></td><td>1386</td></tr><tr id="L1387"><td>2</td><td>Outside Layer</td><td><code>HIBO ITSG Opaque Panel 1in Eq</code></td><td>1387</td></tr></tbody></table></details></section><section><h2>GlobalGeometryRules <small>(1)</small></h2><details class="object" data-text="globalgeometryrules upperleftcorner upperleftcorner counterclockwise relative relative relative starting vertex position vertex entry direction coordinate system daylighting reference point coordinate system rectangular surface coordinate system"><summary id="L1392">082 · UpperLeftCorner <span>— IDF lines 1392–1397</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1393"><td>1</td><td>Starting Vertex Position</td><td><code>UpperLeftCorner</code></td><td>1393</td></tr><tr id="L1394"><td>2</td><td>Vertex Entry Direction</td><td><code>Counterclockwise</code></td><td>1394</td></tr><tr id="L1395"><td>3</td><td>Coordinate System</td><td><code>Relative</code></td><td>1395</td></tr><tr id="L1396"><td>4</td><td>Daylighting Reference Point Coordinate System</td><td><code>Relative</code></td><td>1396</td></tr><tr id="L1397"><td>5</td><td>Rectangular Surface Coordinate System</td><td><code>Relative</code></td><td>1397</td></tr></tbody></table></details></section><section><h2>Zone <small>(5)</small></h2><details class="object" data-text="zone mep mep -0 0 0 0  1      yes name direction of relative north {deg} x origin {m} y origin {m} z origin {m} type multiplier ceiling height {m} volume {m3} floor area {m2} zone inside convection algorithm zone outside convection algorithm part of total floor area"><summary id="L1402">083 · MEP <span>— IDF lines 1402–1415</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1403"><td>1</td><td>Name</td><td><code>MEP</code></td><td>1403</td></tr><tr id="L1404"><td>2</td><td>Direction of Relative North {deg}</td><td><code>-0</code></td><td>1404</td></tr><tr id="L1405"><td>3</td><td>X Origin {m}</td><td><code>0</code></td><td>1405</td></tr><tr id="L1406"><td>4</td><td>Y Origin {m}</td><td><code>0</code></td><td>1406</td></tr><tr id="L1407"><td>5</td><td>Z Origin {m}</td><td><code>0</code></td><td>1407</td></tr><tr id="L1408"><td>6</td><td>Type</td><td><code>[Blank]</code></td><td>1408</td></tr><tr id="L1409"><td>7</td><td>Multiplier</td><td><code>1</code></td><td>1409</td></tr><tr id="L1410"><td>8</td><td>Ceiling Height {m}</td><td><code>[Blank]</code></td><td>1410</td></tr><tr id="L1411"><td>9</td><td>Volume {m3}</td><td><code>[Blank]</code></td><td>1411</td></tr><tr id="L1412"><td>10</td><td>Floor Area {m2}</td><td><code>[Blank]</code></td><td>1412</td></tr><tr id="L1413"><td>11</td><td>Zone Inside Convection Algorithm</td><td><code>[Blank]</code></td><td>1413</td></tr><tr id="L1414"><td>12</td><td>Zone Outside Convection Algorithm</td><td><code>[Blank]</code></td><td>1414</td></tr><tr id="L1415"><td>13</td><td>Part of Total Floor Area</td><td><code>Yes</code></td><td>1415</td></tr></tbody></table></details><details class="object" data-text="zone thermal zone: plenum thermal zone: plenum -0 0 0 0  1      no name direction of relative north {deg} x origin {m} y origin {m} z origin {m} type multiplier ceiling height {m} volume {m3} floor area {m2} zone inside convection algorithm zone outside convection algorithm part of total floor area"><summary id="L1417">084 · Thermal Zone: Plenum <span>— IDF lines 1417–1430</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1418"><td>1</td><td>Name</td><td><code>Thermal Zone: Plenum</code></td><td>1418</td></tr><tr id="L1419"><td>2</td><td>Direction of Relative North {deg}</td><td><code>-0</code></td><td>1419</td></tr><tr id="L1420"><td>3</td><td>X Origin {m}</td><td><code>0</code></td><td>1420</td></tr><tr id="L1421"><td>4</td><td>Y Origin {m}</td><td><code>0</code></td><td>1421</td></tr><tr id="L1422"><td>5</td><td>Z Origin {m}</td><td><code>0</code></td><td>1422</td></tr><tr id="L1423"><td>6</td><td>Type</td><td><code>[Blank]</code></td><td>1423</td></tr><tr id="L1424"><td>7</td><td>Multiplier</td><td><code>1</code></td><td>1424</td></tr><tr id="L1425"><td>8</td><td>Ceiling Height {m}</td><td><code>[Blank]</code></td><td>1425</td></tr><tr id="L1426"><td>9</td><td>Volume {m3}</td><td><code>[Blank]</code></td><td>1426</td></tr><tr id="L1427"><td>10</td><td>Floor Area {m2}</td><td><code>[Blank]</code></td><td>1427</td></tr><tr id="L1428"><td>11</td><td>Zone Inside Convection Algorithm</td><td><code>[Blank]</code></td><td>1428</td></tr><tr id="L1429"><td>12</td><td>Zone Outside Convection Algorithm</td><td><code>[Blank]</code></td><td>1429</td></tr><tr id="L1430"><td>13</td><td>Part of Total Floor Area</td><td><code>No</code></td><td>1430</td></tr></tbody></table></details><details class="object" data-text="zone thermal zone: space 103 lab b thermal zone: space 103 lab b -0 0 0 0  1      yes name direction of relative north {deg} x origin {m} y origin {m} z origin {m} type multiplier ceiling height {m} volume {m3} floor area {m2} zone inside convection algorithm zone outside convection algorithm part of total floor area"><summary id="L1432">085 · Thermal Zone: Space 103 LAB B <span>— IDF lines 1432–1445</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1433"><td>1</td><td>Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>1433</td></tr><tr id="L1434"><td>2</td><td>Direction of Relative North {deg}</td><td><code>-0</code></td><td>1434</td></tr><tr id="L1435"><td>3</td><td>X Origin {m}</td><td><code>0</code></td><td>1435</td></tr><tr id="L1436"><td>4</td><td>Y Origin {m}</td><td><code>0</code></td><td>1436</td></tr><tr id="L1437"><td>5</td><td>Z Origin {m}</td><td><code>0</code></td><td>1437</td></tr><tr id="L1438"><td>6</td><td>Type</td><td><code>[Blank]</code></td><td>1438</td></tr><tr id="L1439"><td>7</td><td>Multiplier</td><td><code>1</code></td><td>1439</td></tr><tr id="L1440"><td>8</td><td>Ceiling Height {m}</td><td><code>[Blank]</code></td><td>1440</td></tr><tr id="L1441"><td>9</td><td>Volume {m3}</td><td><code>[Blank]</code></td><td>1441</td></tr><tr id="L1442"><td>10</td><td>Floor Area {m2}</td><td><code>[Blank]</code></td><td>1442</td></tr><tr id="L1443"><td>11</td><td>Zone Inside Convection Algorithm</td><td><code>[Blank]</code></td><td>1443</td></tr><tr id="L1444"><td>12</td><td>Zone Outside Convection Algorithm</td><td><code>[Blank]</code></td><td>1444</td></tr><tr id="L1445"><td>13</td><td>Part of Total Floor Area</td><td><code>Yes</code></td><td>1445</td></tr></tbody></table></details><details class="object" data-text="zone thermal zone: space 102 - plus thermal zone: space 102 - plus -0 0 0 0  1      yes name direction of relative north {deg} x origin {m} y origin {m} z origin {m} type multiplier ceiling height {m} volume {m3} floor area {m2} zone inside convection algorithm zone outside convection algorithm part of total floor area"><summary id="L1447">086 · Thermal Zone: Space 102 - Plus <span>— IDF lines 1447–1460</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1448"><td>1</td><td>Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>1448</td></tr><tr id="L1449"><td>2</td><td>Direction of Relative North {deg}</td><td><code>-0</code></td><td>1449</td></tr><tr id="L1450"><td>3</td><td>X Origin {m}</td><td><code>0</code></td><td>1450</td></tr><tr id="L1451"><td>4</td><td>Y Origin {m}</td><td><code>0</code></td><td>1451</td></tr><tr id="L1452"><td>5</td><td>Z Origin {m}</td><td><code>0</code></td><td>1452</td></tr><tr id="L1453"><td>6</td><td>Type</td><td><code>[Blank]</code></td><td>1453</td></tr><tr id="L1454"><td>7</td><td>Multiplier</td><td><code>1</code></td><td>1454</td></tr><tr id="L1455"><td>8</td><td>Ceiling Height {m}</td><td><code>[Blank]</code></td><td>1455</td></tr><tr id="L1456"><td>9</td><td>Volume {m3}</td><td><code>[Blank]</code></td><td>1456</td></tr><tr id="L1457"><td>10</td><td>Floor Area {m2}</td><td><code>[Blank]</code></td><td>1457</td></tr><tr id="L1458"><td>11</td><td>Zone Inside Convection Algorithm</td><td><code>[Blank]</code></td><td>1458</td></tr><tr id="L1459"><td>12</td><td>Zone Outside Convection Algorithm</td><td><code>[Blank]</code></td><td>1459</td></tr><tr id="L1460"><td>13</td><td>Part of Total Floor Area</td><td><code>Yes</code></td><td>1460</td></tr></tbody></table></details><details class="object" data-text="zone thermal zone: space 105 lab a thermal zone: space 105 lab a -0 0 0 0  1      yes name direction of relative north {deg} x origin {m} y origin {m} z origin {m} type multiplier ceiling height {m} volume {m3} floor area {m2} zone inside convection algorithm zone outside convection algorithm part of total floor area"><summary id="L1462">087 · Thermal Zone: Space 105 LAB A <span>— IDF lines 1462–1475</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1463"><td>1</td><td>Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>1463</td></tr><tr id="L1464"><td>2</td><td>Direction of Relative North {deg}</td><td><code>-0</code></td><td>1464</td></tr><tr id="L1465"><td>3</td><td>X Origin {m}</td><td><code>0</code></td><td>1465</td></tr><tr id="L1466"><td>4</td><td>Y Origin {m}</td><td><code>0</code></td><td>1466</td></tr><tr id="L1467"><td>5</td><td>Z Origin {m}</td><td><code>0</code></td><td>1467</td></tr><tr id="L1468"><td>6</td><td>Type</td><td><code>[Blank]</code></td><td>1468</td></tr><tr id="L1469"><td>7</td><td>Multiplier</td><td><code>1</code></td><td>1469</td></tr><tr id="L1470"><td>8</td><td>Ceiling Height {m}</td><td><code>[Blank]</code></td><td>1470</td></tr><tr id="L1471"><td>9</td><td>Volume {m3}</td><td><code>[Blank]</code></td><td>1471</td></tr><tr id="L1472"><td>10</td><td>Floor Area {m2}</td><td><code>[Blank]</code></td><td>1472</td></tr><tr id="L1473"><td>11</td><td>Zone Inside Convection Algorithm</td><td><code>[Blank]</code></td><td>1473</td></tr><tr id="L1474"><td>12</td><td>Zone Outside Convection Algorithm</td><td><code>[Blank]</code></td><td>1474</td></tr><tr id="L1475"><td>13</td><td>Part of Total Floor Area</td><td><code>Yes</code></td><td>1475</td></tr></tbody></table></details></section><section><h2>BuildingSurface:Detailed <small>(67)</small></h2><details class="object" data-text="buildingsurface:detailed surface 40 surface 40 floor hibo slab sealed concrete mep  ground  nosun nowind   9.171432 6.912864 0 9.171432 4.654296 0 6.312408 4.654296 0 6.312408 6.912864 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1480">088 · Surface 40 <span>— IDF lines 1480–1503</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1481"><td>1</td><td>Name</td><td><code>Surface 40</code></td><td>1481</td></tr><tr id="L1482"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1482</td></tr><tr id="L1483"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Sealed Concrete</code></td><td>1483</td></tr><tr id="L1484"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1484</td></tr><tr id="L1485"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1485</td></tr><tr id="L1486"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>1486</td></tr><tr id="L1487"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1487</td></tr><tr id="L1488"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1488</td></tr><tr id="L1489"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1489</td></tr><tr id="L1490"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1490</td></tr><tr id="L1491"><td>11</td><td>Number of Vertices</td><td><code>[Blank]</code></td><td>1491</td></tr><tr id="L1492"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1492</td></tr><tr id="L1493"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1493</td></tr><tr id="L1494"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>1494</td></tr><tr id="L1495"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1495</td></tr><tr id="L1496"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1496</td></tr><tr id="L1497"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>1497</td></tr><tr id="L1498"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>1498</td></tr><tr id="L1499"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1499</td></tr><tr id="L1500"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>1500</td></tr><tr id="L1501"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>1501</td></tr><tr id="L1502"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1502</td></tr><tr id="L1503"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>1503</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 41 ext surface 41 ext wall hibo cmu veneer exterior wall mep  outdoors  sunexposed windexposed  4 9.171432 6.912864 3.048000 9.171432 6.912864 0.000000 6.312408 6.912864 0.000000 6.312408 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1505">089 · Surface 41 Ext <span>— IDF lines 1505–1528</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1506"><td>1</td><td>Name</td><td><code>Surface 41 Ext</code></td><td>1506</td></tr><tr id="L1507"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1507</td></tr><tr id="L1508"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1508</td></tr><tr id="L1509"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1509</td></tr><tr id="L1510"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1510</td></tr><tr id="L1511"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1511</td></tr><tr id="L1512"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1512</td></tr><tr id="L1513"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1513</td></tr><tr id="L1514"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1514</td></tr><tr id="L1515"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1515</td></tr><tr id="L1516"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1516</td></tr><tr id="L1517"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1517</td></tr><tr id="L1518"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1518</td></tr><tr id="L1519"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1519</td></tr><tr id="L1520"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1520</td></tr><tr id="L1521"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1521</td></tr><tr id="L1522"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1522</td></tr><tr id="L1523"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>1523</td></tr><tr id="L1524"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1524</td></tr><tr id="L1525"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1525</td></tr><tr id="L1526"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>1526</td></tr><tr id="L1527"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1527</td></tr><tr id="L1528"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1528</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 42 ext surface 42 ext wall hibo cmu veneer exterior wall mep  outdoors  sunexposed windexposed  4 9.171432 4.654296 3.048000 9.171432 4.654296 0.000000 9.171432 6.912864 0.000000 9.171432 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1530">090 · Surface 42 Ext <span>— IDF lines 1530–1553</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1531"><td>1</td><td>Name</td><td><code>Surface 42 Ext</code></td><td>1531</td></tr><tr id="L1532"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1532</td></tr><tr id="L1533"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1533</td></tr><tr id="L1534"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1534</td></tr><tr id="L1535"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1535</td></tr><tr id="L1536"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1536</td></tr><tr id="L1537"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1537</td></tr><tr id="L1538"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1538</td></tr><tr id="L1539"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1539</td></tr><tr id="L1540"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1540</td></tr><tr id="L1541"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1541</td></tr><tr id="L1542"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1542</td></tr><tr id="L1543"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1543</td></tr><tr id="L1544"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1544</td></tr><tr id="L1545"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1545</td></tr><tr id="L1546"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1546</td></tr><tr id="L1547"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1547</td></tr><tr id="L1548"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>9.171432</code></td><td>1548</td></tr><tr id="L1549"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1549</td></tr><tr id="L1550"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1550</td></tr><tr id="L1551"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.171432</code></td><td>1551</td></tr><tr id="L1552"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1552</td></tr><tr id="L1553"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1553</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 43 surface 43 wall hibo interior partition sa.8.21 mep  surface surface 16 nosun nowind  4 7.04392800 4.65429600 3.04800000 7.04392800 4.65429600 0.00000000 9.17143200 4.65429600 0.00000000 9.17143200 4.65429600 3.04800000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1555">091 · Surface 43 <span>— IDF lines 1555–1578</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1556"><td>1</td><td>Name</td><td><code>Surface 43</code></td><td>1556</td></tr><tr id="L1557"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1557</td></tr><tr id="L1558"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>1558</td></tr><tr id="L1559"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1559</td></tr><tr id="L1560"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1560</td></tr><tr id="L1561"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1561</td></tr><tr id="L1562"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 16</code></td><td>1562</td></tr><tr id="L1563"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1563</td></tr><tr id="L1564"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1564</td></tr><tr id="L1565"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1565</td></tr><tr id="L1566"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1566</td></tr><tr id="L1567"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.04392800</code></td><td>1567</td></tr><tr id="L1568"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1568</td></tr><tr id="L1569"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>1569</td></tr><tr id="L1570"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.04392800</code></td><td>1570</td></tr><tr id="L1571"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1571</td></tr><tr id="L1572"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>1572</td></tr><tr id="L1573"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>9.17143200</code></td><td>1573</td></tr><tr id="L1574"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1574</td></tr><tr id="L1575"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>1575</td></tr><tr id="L1576"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.17143200</code></td><td>1576</td></tr><tr id="L1577"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1577</td></tr><tr id="L1578"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>1578</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 44 surface 44 wall hibo interior partition sa.8.21 mep  surface surface 26 nosun nowind  4 6.31240800 4.65429600 3.04800000 6.31240800 4.65429600 0.00000000 7.04392800 4.65429600 0.00000000 7.04392800 4.65429600 3.04800000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1580">092 · Surface 44 <span>— IDF lines 1580–1603</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1581"><td>1</td><td>Name</td><td><code>Surface 44</code></td><td>1581</td></tr><tr id="L1582"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1582</td></tr><tr id="L1583"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>1583</td></tr><tr id="L1584"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1584</td></tr><tr id="L1585"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1585</td></tr><tr id="L1586"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1586</td></tr><tr id="L1587"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 26</code></td><td>1587</td></tr><tr id="L1588"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1588</td></tr><tr id="L1589"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1589</td></tr><tr id="L1590"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1590</td></tr><tr id="L1591"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1591</td></tr><tr id="L1592"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.31240800</code></td><td>1592</td></tr><tr id="L1593"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1593</td></tr><tr id="L1594"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>1594</td></tr><tr id="L1595"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.31240800</code></td><td>1595</td></tr><tr id="L1596"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1596</td></tr><tr id="L1597"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>1597</td></tr><tr id="L1598"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.04392800</code></td><td>1598</td></tr><tr id="L1599"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1599</td></tr><tr id="L1600"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>1600</td></tr><tr id="L1601"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.04392800</code></td><td>1601</td></tr><tr id="L1602"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>1602</td></tr><tr id="L1603"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>1603</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 45 surface 45 wall hibo interior partition sa.6.20 mep  surface surface 25 nosun nowind  4 6.312408 6.912864 3.048000 6.312408 6.912864 0.000000 6.312408 4.654296 0.000000 6.312408 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1605">093 · Surface 45 <span>— IDF lines 1605–1628</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1606"><td>1</td><td>Name</td><td><code>Surface 45</code></td><td>1606</td></tr><tr id="L1607"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1607</td></tr><tr id="L1608"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>1608</td></tr><tr id="L1609"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1609</td></tr><tr id="L1610"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1610</td></tr><tr id="L1611"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1611</td></tr><tr id="L1612"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 25</code></td><td>1612</td></tr><tr id="L1613"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1613</td></tr><tr id="L1614"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1614</td></tr><tr id="L1615"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1615</td></tr><tr id="L1616"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1616</td></tr><tr id="L1617"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.312408</code></td><td>1617</td></tr><tr id="L1618"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1618</td></tr><tr id="L1619"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1619</td></tr><tr id="L1620"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.312408</code></td><td>1620</td></tr><tr id="L1621"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1621</td></tr><tr id="L1622"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1622</td></tr><tr id="L1623"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>1623</td></tr><tr id="L1624"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1624</td></tr><tr id="L1625"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>1625</td></tr><tr id="L1626"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>1626</td></tr><tr id="L1627"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1627</td></tr><tr id="L1628"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1628</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 46 surface 46 ceiling hibo apc-1 ceiling mep  surface surface 61 nosun nowind  4 9.171432 4.654296 3.048000 9.171432 6.912864 3.048000 6.312408 6.912864 3.048000 6.312408 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1630">094 · Surface 46 <span>— IDF lines 1630–1653</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1631"><td>1</td><td>Name</td><td><code>Surface 46</code></td><td>1631</td></tr><tr id="L1632"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>1632</td></tr><tr id="L1633"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1633</td></tr><tr id="L1634"><td>4</td><td>Zone Name</td><td><code>MEP</code></td><td>1634</td></tr><tr id="L1635"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1635</td></tr><tr id="L1636"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1636</td></tr><tr id="L1637"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 61</code></td><td>1637</td></tr><tr id="L1638"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1638</td></tr><tr id="L1639"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1639</td></tr><tr id="L1640"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1640</td></tr><tr id="L1641"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1641</td></tr><tr id="L1642"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1642</td></tr><tr id="L1643"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1643</td></tr><tr id="L1644"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1644</td></tr><tr id="L1645"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1645</td></tr><tr id="L1646"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1646</td></tr><tr id="L1647"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1647</td></tr><tr id="L1648"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>1648</td></tr><tr id="L1649"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1649</td></tr><tr id="L1650"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1650</td></tr><tr id="L1651"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>1651</td></tr><tr id="L1652"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1652</td></tr><tr id="L1653"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1653</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 47 surface 47 floor hibo apc-1 ceiling thermal zone: plenum  surface surface 22 nosun nowind  4 11.000232 4.654296 3.048000 11.000232 0.000000 3.048000 7.043928 0.000000 3.048000 7.043928 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1655">095 · Surface 47 <span>— IDF lines 1655–1678</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1656"><td>1</td><td>Name</td><td><code>Surface 47</code></td><td>1656</td></tr><tr id="L1657"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1657</td></tr><tr id="L1658"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1658</td></tr><tr id="L1659"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1659</td></tr><tr id="L1660"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1660</td></tr><tr id="L1661"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1661</td></tr><tr id="L1662"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 22</code></td><td>1662</td></tr><tr id="L1663"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1663</td></tr><tr id="L1664"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1664</td></tr><tr id="L1665"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1665</td></tr><tr id="L1666"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1666</td></tr><tr id="L1667"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>11.000232</code></td><td>1667</td></tr><tr id="L1668"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1668</td></tr><tr id="L1669"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1669</td></tr><tr id="L1670"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>1670</td></tr><tr id="L1671"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1671</td></tr><tr id="L1672"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1672</td></tr><tr id="L1673"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>1673</td></tr><tr id="L1674"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1674</td></tr><tr id="L1675"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1675</td></tr><tr id="L1676"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>1676</td></tr><tr id="L1677"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1677</td></tr><tr id="L1678"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1678</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 48 surface 48 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 0.000000 4.654296 4.521200 0.000000 4.654296 3.048000 0.000000 0.000000 3.048000 0.000000 0.000000 4.724400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1680">096 · Surface 48 <span>— IDF lines 1680–1703</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1681"><td>1</td><td>Name</td><td><code>Surface 48</code></td><td>1681</td></tr><tr id="L1682"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1682</td></tr><tr id="L1683"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1683</td></tr><tr id="L1684"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1684</td></tr><tr id="L1685"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1685</td></tr><tr id="L1686"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1686</td></tr><tr id="L1687"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1687</td></tr><tr id="L1688"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1688</td></tr><tr id="L1689"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1689</td></tr><tr id="L1690"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1690</td></tr><tr id="L1691"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1691</td></tr><tr id="L1692"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>1692</td></tr><tr id="L1693"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1693</td></tr><tr id="L1694"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1694</td></tr><tr id="L1695"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>1695</td></tr><tr id="L1696"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1696</td></tr><tr id="L1697"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1697</td></tr><tr id="L1698"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>1698</td></tr><tr id="L1699"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1699</td></tr><tr id="L1700"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1700</td></tr><tr id="L1701"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>1701</td></tr><tr id="L1702"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1702</td></tr><tr id="L1703"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.724400</code></td><td>1703</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 49 surface 49 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 1.828800 4.654296 4.521200 1.828800 4.654296 3.048000 0.000000 4.654296 3.048000 0.000000 4.654296 4.521200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1705">097 · Surface 49 <span>— IDF lines 1705–1728</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1706"><td>1</td><td>Name</td><td><code>Surface 49</code></td><td>1706</td></tr><tr id="L1707"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1707</td></tr><tr id="L1708"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1708</td></tr><tr id="L1709"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1709</td></tr><tr id="L1710"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1710</td></tr><tr id="L1711"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1711</td></tr><tr id="L1712"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1712</td></tr><tr id="L1713"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1713</td></tr><tr id="L1714"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1714</td></tr><tr id="L1715"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1715</td></tr><tr id="L1716"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1716</td></tr><tr id="L1717"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>1717</td></tr><tr id="L1718"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1718</td></tr><tr id="L1719"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1719</td></tr><tr id="L1720"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>1720</td></tr><tr id="L1721"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1721</td></tr><tr id="L1722"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1722</td></tr><tr id="L1723"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>1723</td></tr><tr id="L1724"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1724</td></tr><tr id="L1725"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1725</td></tr><tr id="L1726"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>1726</td></tr><tr id="L1727"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1727</td></tr><tr id="L1728"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1728</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 50 surface 50 wall hibo cmu veneer exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 1.828800 6.912864 3.962400 1.828800 6.912864 2.743200 1.828800 4.654296 2.743200 1.828800 4.654296 4.064000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1730">098 · Surface 50 <span>— IDF lines 1730–1753</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1731"><td>1</td><td>Name</td><td><code>Surface 50</code></td><td>1731</td></tr><tr id="L1732"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1732</td></tr><tr id="L1733"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1733</td></tr><tr id="L1734"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1734</td></tr><tr id="L1735"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1735</td></tr><tr id="L1736"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1736</td></tr><tr id="L1737"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1737</td></tr><tr id="L1738"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1738</td></tr><tr id="L1739"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1739</td></tr><tr id="L1740"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1740</td></tr><tr id="L1741"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1741</td></tr><tr id="L1742"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>1742</td></tr><tr id="L1743"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1743</td></tr><tr id="L1744"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.962400</code></td><td>1744</td></tr><tr id="L1745"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>1745</td></tr><tr id="L1746"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1746</td></tr><tr id="L1747"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1747</td></tr><tr id="L1748"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>1748</td></tr><tr id="L1749"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1749</td></tr><tr id="L1750"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1750</td></tr><tr id="L1751"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>1751</td></tr><tr id="L1752"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1752</td></tr><tr id="L1753"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.064000</code></td><td>1753</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 51 surface 51 wall hibo cmu veneer exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 4.532376 6.912864 3.962400 4.532376 6.912864 2.743200 1.828800 6.912864 2.743200 1.828800 6.912864 3.962400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1755">099 · Surface 51 <span>— IDF lines 1755–1778</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1756"><td>1</td><td>Name</td><td><code>Surface 51</code></td><td>1756</td></tr><tr id="L1757"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1757</td></tr><tr id="L1758"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1758</td></tr><tr id="L1759"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1759</td></tr><tr id="L1760"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1760</td></tr><tr id="L1761"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1761</td></tr><tr id="L1762"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1762</td></tr><tr id="L1763"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1763</td></tr><tr id="L1764"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1764</td></tr><tr id="L1765"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1765</td></tr><tr id="L1766"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1766</td></tr><tr id="L1767"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>1767</td></tr><tr id="L1768"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1768</td></tr><tr id="L1769"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.962400</code></td><td>1769</td></tr><tr id="L1770"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>1770</td></tr><tr id="L1771"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1771</td></tr><tr id="L1772"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1772</td></tr><tr id="L1773"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>1773</td></tr><tr id="L1774"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1774</td></tr><tr id="L1775"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1775</td></tr><tr id="L1776"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>1776</td></tr><tr id="L1777"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1777</td></tr><tr id="L1778"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.962400</code></td><td>1778</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 52 surface 52 wall hibo cmu veneer exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 9.171432 4.654296 4.064000 9.171432 4.654296 3.048000 9.171432 6.912864 3.048000 9.171432 6.912864 3.962400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1780">100 · Surface 52 <span>— IDF lines 1780–1803</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1781"><td>1</td><td>Name</td><td><code>Surface 52</code></td><td>1781</td></tr><tr id="L1782"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1782</td></tr><tr id="L1783"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>1783</td></tr><tr id="L1784"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1784</td></tr><tr id="L1785"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1785</td></tr><tr id="L1786"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1786</td></tr><tr id="L1787"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1787</td></tr><tr id="L1788"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1788</td></tr><tr id="L1789"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1789</td></tr><tr id="L1790"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1790</td></tr><tr id="L1791"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1791</td></tr><tr id="L1792"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1792</td></tr><tr id="L1793"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1793</td></tr><tr id="L1794"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.064000</code></td><td>1794</td></tr><tr id="L1795"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1795</td></tr><tr id="L1796"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1796</td></tr><tr id="L1797"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1797</td></tr><tr id="L1798"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>9.171432</code></td><td>1798</td></tr><tr id="L1799"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1799</td></tr><tr id="L1800"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1800</td></tr><tr id="L1801"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.171432</code></td><td>1801</td></tr><tr id="L1802"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1802</td></tr><tr id="L1803"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.962400</code></td><td>1803</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 53 surface 53 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 11.000232 4.654296 4.521200 11.000232 4.654296 3.048000 9.171432 4.654296 3.048000 9.171432 4.654296 4.521200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1805">101 · Surface 53 <span>— IDF lines 1805–1828</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1806"><td>1</td><td>Name</td><td><code>Surface 53</code></td><td>1806</td></tr><tr id="L1807"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1807</td></tr><tr id="L1808"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1808</td></tr><tr id="L1809"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1809</td></tr><tr id="L1810"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1810</td></tr><tr id="L1811"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1811</td></tr><tr id="L1812"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1812</td></tr><tr id="L1813"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1813</td></tr><tr id="L1814"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1814</td></tr><tr id="L1815"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1815</td></tr><tr id="L1816"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1816</td></tr><tr id="L1817"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>11.000232</code></td><td>1817</td></tr><tr id="L1818"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1818</td></tr><tr id="L1819"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1819</td></tr><tr id="L1820"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>1820</td></tr><tr id="L1821"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1821</td></tr><tr id="L1822"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1822</td></tr><tr id="L1823"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>9.171432</code></td><td>1823</td></tr><tr id="L1824"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1824</td></tr><tr id="L1825"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1825</td></tr><tr id="L1826"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.171432</code></td><td>1826</td></tr><tr id="L1827"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1827</td></tr><tr id="L1828"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1828</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 54 surface 54 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 11.000232 0.000000 4.724400 11.000232 0.000000 3.048000 11.000232 4.654296 3.048000 11.000232 4.654296 4.521200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1830">102 · Surface 54 <span>— IDF lines 1830–1853</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1831"><td>1</td><td>Name</td><td><code>Surface 54</code></td><td>1831</td></tr><tr id="L1832"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1832</td></tr><tr id="L1833"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1833</td></tr><tr id="L1834"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1834</td></tr><tr id="L1835"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1835</td></tr><tr id="L1836"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1836</td></tr><tr id="L1837"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1837</td></tr><tr id="L1838"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1838</td></tr><tr id="L1839"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1839</td></tr><tr id="L1840"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1840</td></tr><tr id="L1841"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1841</td></tr><tr id="L1842"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>11.000232</code></td><td>1842</td></tr><tr id="L1843"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1843</td></tr><tr id="L1844"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.724400</code></td><td>1844</td></tr><tr id="L1845"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>1845</td></tr><tr id="L1846"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1846</td></tr><tr id="L1847"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1847</td></tr><tr id="L1848"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>1848</td></tr><tr id="L1849"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1849</td></tr><tr id="L1850"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1850</td></tr><tr id="L1851"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>1851</td></tr><tr id="L1852"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1852</td></tr><tr id="L1853"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.521200</code></td><td>1853</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 55 surface 55 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 0.000000 0.000000 4.724400 0.000000 0.000000 3.048000 11.000232 0.000000 3.048000 11.000232 0.000000 4.724400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1855">103 · Surface 55 <span>— IDF lines 1855–1878</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1856"><td>1</td><td>Name</td><td><code>Surface 55</code></td><td>1856</td></tr><tr id="L1857"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>1857</td></tr><tr id="L1858"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>1858</td></tr><tr id="L1859"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1859</td></tr><tr id="L1860"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1860</td></tr><tr id="L1861"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>1861</td></tr><tr id="L1862"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>1862</td></tr><tr id="L1863"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>1863</td></tr><tr id="L1864"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>1864</td></tr><tr id="L1865"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1865</td></tr><tr id="L1866"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1866</td></tr><tr id="L1867"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>1867</td></tr><tr id="L1868"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1868</td></tr><tr id="L1869"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.724400</code></td><td>1869</td></tr><tr id="L1870"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>1870</td></tr><tr id="L1871"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1871</td></tr><tr id="L1872"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1872</td></tr><tr id="L1873"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>1873</td></tr><tr id="L1874"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1874</td></tr><tr id="L1875"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1875</td></tr><tr id="L1876"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>1876</td></tr><tr id="L1877"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1877</td></tr><tr id="L1878"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.724400</code></td><td>1878</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 61 surface 61 floor hibo apc-1 ceiling thermal zone: plenum  surface surface 46 nosun nowind  4 9.171432 6.912864 3.048000 9.171432 4.654296 3.048000 6.312408 4.654296 3.048000 6.312408 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1880">104 · Surface 61 <span>— IDF lines 1880–1903</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1881"><td>1</td><td>Name</td><td><code>Surface 61</code></td><td>1881</td></tr><tr id="L1882"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1882</td></tr><tr id="L1883"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1883</td></tr><tr id="L1884"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1884</td></tr><tr id="L1885"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1885</td></tr><tr id="L1886"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1886</td></tr><tr id="L1887"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 46</code></td><td>1887</td></tr><tr id="L1888"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1888</td></tr><tr id="L1889"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1889</td></tr><tr id="L1890"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1890</td></tr><tr id="L1891"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1891</td></tr><tr id="L1892"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>1892</td></tr><tr id="L1893"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1893</td></tr><tr id="L1894"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1894</td></tr><tr id="L1895"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>1895</td></tr><tr id="L1896"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1896</td></tr><tr id="L1897"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1897</td></tr><tr id="L1898"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>1898</td></tr><tr id="L1899"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1899</td></tr><tr id="L1900"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1900</td></tr><tr id="L1901"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>1901</td></tr><tr id="L1902"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1902</td></tr><tr id="L1903"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1903</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 62 surface 62 floor hibo gyp ceiling thermal zone: plenum  surface surface 14 nosun nowind  4 7.043928 2.734056 3.048000 7.043928 0.000000 3.048000 3.956304 0.000000 3.048000 3.956304 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1905">105 · Surface 62 <span>— IDF lines 1905–1928</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1906"><td>1</td><td>Name</td><td><code>Surface 62</code></td><td>1906</td></tr><tr id="L1907"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1907</td></tr><tr id="L1908"><td>3</td><td>Construction Name</td><td><code>HIBO GYP Ceiling</code></td><td>1908</td></tr><tr id="L1909"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1909</td></tr><tr id="L1910"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1910</td></tr><tr id="L1911"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1911</td></tr><tr id="L1912"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 14</code></td><td>1912</td></tr><tr id="L1913"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1913</td></tr><tr id="L1914"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1914</td></tr><tr id="L1915"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1915</td></tr><tr id="L1916"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1916</td></tr><tr id="L1917"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>1917</td></tr><tr id="L1918"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>1918</td></tr><tr id="L1919"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1919</td></tr><tr id="L1920"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>1920</td></tr><tr id="L1921"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1921</td></tr><tr id="L1922"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1922</td></tr><tr id="L1923"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>1923</td></tr><tr id="L1924"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>1924</td></tr><tr id="L1925"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1925</td></tr><tr id="L1926"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>1926</td></tr><tr id="L1927"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>1927</td></tr><tr id="L1928"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1928</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 63 surface 63 floor hibo apc-1 ceiling thermal zone: plenum  surface surface 32 nosun nowind  8 6.312408 6.912864 3.048000 6.312408 4.654296 3.048000 7.043928 4.654296 3.048000 7.043928 2.734056 3.048000 3.956304 2.734056 3.048000 3.956304 4.654296 3.048000 4.532376 4.654296 3.048000 4.532376 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m} vertex 5 x-coordinate {m} vertex 5 y-coordinate {m} vertex 5 z-coordinate {m} vertex 6 x-coordinate {m} vertex 6 y-coordinate {m} vertex 6 z-coordinate {m} vertex 7 x-coordinate {m} vertex 7 y-coordinate {m} vertex 7 z-coordinate {m} vertex 8 x-coordinate {m} vertex 8 y-coordinate {m} vertex 8 z-coordinate {m}"><summary id="L1930">106 · Surface 63 <span>— IDF lines 1930–1965</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1931"><td>1</td><td>Name</td><td><code>Surface 63</code></td><td>1931</td></tr><tr id="L1932"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1932</td></tr><tr id="L1933"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1933</td></tr><tr id="L1934"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1934</td></tr><tr id="L1935"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1935</td></tr><tr id="L1936"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1936</td></tr><tr id="L1937"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 32</code></td><td>1937</td></tr><tr id="L1938"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1938</td></tr><tr id="L1939"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1939</td></tr><tr id="L1940"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1940</td></tr><tr id="L1941"><td>11</td><td>Number of Vertices</td><td><code>8</code></td><td>1941</td></tr><tr id="L1942"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.312408</code></td><td>1942</td></tr><tr id="L1943"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1943</td></tr><tr id="L1944"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1944</td></tr><tr id="L1945"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.312408</code></td><td>1945</td></tr><tr id="L1946"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1946</td></tr><tr id="L1947"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1947</td></tr><tr id="L1948"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>1948</td></tr><tr id="L1949"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1949</td></tr><tr id="L1950"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1950</td></tr><tr id="L1951"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>1951</td></tr><tr id="L1952"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>1952</td></tr><tr id="L1953"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1953</td></tr><tr id="L1954"><td>24</td><td>Vertex 5 X-coordinate {m}</td><td><code>3.956304</code></td><td>1954</td></tr><tr id="L1955"><td>25</td><td>Vertex 5 Y-coordinate {m}</td><td><code>2.734056</code></td><td>1955</td></tr><tr id="L1956"><td>26</td><td>Vertex 5 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1956</td></tr><tr id="L1957"><td>27</td><td>Vertex 6 X-coordinate {m}</td><td><code>3.956304</code></td><td>1957</td></tr><tr id="L1958"><td>28</td><td>Vertex 6 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1958</td></tr><tr id="L1959"><td>29</td><td>Vertex 6 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1959</td></tr><tr id="L1960"><td>30</td><td>Vertex 7 X-coordinate {m}</td><td><code>4.532376</code></td><td>1960</td></tr><tr id="L1961"><td>31</td><td>Vertex 7 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1961</td></tr><tr id="L1962"><td>32</td><td>Vertex 7 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1962</td></tr><tr id="L1963"><td>33</td><td>Vertex 8 X-coordinate {m}</td><td><code>4.532376</code></td><td>1963</td></tr><tr id="L1964"><td>34</td><td>Vertex 8 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1964</td></tr><tr id="L1965"><td>35</td><td>Vertex 8 Z-coordinate {m}</td><td><code>3.048000</code></td><td>1965</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 64 surface 64 floor hibo apc-1 ceiling thermal zone: plenum  surface surface 39 nosun nowind  4 4.532376 6.912864 2.743200 4.532376 4.654296 2.743200 1.828800 4.654296 2.743200 1.828800 6.912864 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1967">107 · Surface 64 <span>— IDF lines 1967–1990</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1968"><td>1</td><td>Name</td><td><code>Surface 64</code></td><td>1968</td></tr><tr id="L1969"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1969</td></tr><tr id="L1970"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1970</td></tr><tr id="L1971"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1971</td></tr><tr id="L1972"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1972</td></tr><tr id="L1973"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1973</td></tr><tr id="L1974"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 39</code></td><td>1974</td></tr><tr id="L1975"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>1975</td></tr><tr id="L1976"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>1976</td></tr><tr id="L1977"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>1977</td></tr><tr id="L1978"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>1978</td></tr><tr id="L1979"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>1979</td></tr><tr id="L1980"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1980</td></tr><tr id="L1981"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1981</td></tr><tr id="L1982"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>1982</td></tr><tr id="L1983"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1983</td></tr><tr id="L1984"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1984</td></tr><tr id="L1985"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>1985</td></tr><tr id="L1986"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>1986</td></tr><tr id="L1987"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1987</td></tr><tr id="L1988"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>1988</td></tr><tr id="L1989"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>1989</td></tr><tr id="L1990"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>1990</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 65 surface 65 floor hibo apc-1 ceiling thermal zone: plenum  surface surface 8 nosun nowind  4 3.956304 4.654296 3.048000 3.956304 0.000000 3.048000 0.000000 0.000000 3.048000 0.000000 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L1992">108 · Surface 65 <span>— IDF lines 1992–2015</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L1993"><td>1</td><td>Name</td><td><code>Surface 65</code></td><td>1993</td></tr><tr id="L1994"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>1994</td></tr><tr id="L1995"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>1995</td></tr><tr id="L1996"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>1996</td></tr><tr id="L1997"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>1997</td></tr><tr id="L1998"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>1998</td></tr><tr id="L1999"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 8</code></td><td>1999</td></tr><tr id="L2000"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2000</td></tr><tr id="L2001"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2001</td></tr><tr id="L2002"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2002</td></tr><tr id="L2003"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2003</td></tr><tr id="L2004"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2004</td></tr><tr id="L2005"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2005</td></tr><tr id="L2006"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2006</td></tr><tr id="L2007"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2007</td></tr><tr id="L2008"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2008</td></tr><tr id="L2009"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2009</td></tr><tr id="L2010"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>2010</td></tr><tr id="L2011"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2011</td></tr><tr id="L2012"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2012</td></tr><tr id="L2013"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>2013</td></tr><tr id="L2014"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2014</td></tr><tr id="L2015"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2015</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 1 surface 1 floor hibo slab carpet thermal zone: space 103 lab b  ground  nosun nowind   3.956304 4.654296 0 3.956304 0 0 0 0 0 0 4.654296 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2017">109 · Surface 1 <span>— IDF lines 2017–2040</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2018"><td>1</td><td>Name</td><td><code>Surface 1</code></td><td>2018</td></tr><tr id="L2019"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>2019</td></tr><tr id="L2020"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Carpet</code></td><td>2020</td></tr><tr id="L2021"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2021</td></tr><tr id="L2022"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2022</td></tr><tr id="L2023"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>2023</td></tr><tr id="L2024"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2024</td></tr><tr id="L2025"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2025</td></tr><tr id="L2026"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2026</td></tr><tr id="L2027"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2027</td></tr><tr id="L2028"><td>11</td><td>Number of Vertices</td><td><code>[Blank]</code></td><td>2028</td></tr><tr id="L2029"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2029</td></tr><tr id="L2030"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2030</td></tr><tr id="L2031"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>2031</td></tr><tr id="L2032"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2032</td></tr><tr id="L2033"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0</code></td><td>2033</td></tr><tr id="L2034"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>2034</td></tr><tr id="L2035"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0</code></td><td>2035</td></tr><tr id="L2036"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0</code></td><td>2036</td></tr><tr id="L2037"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>2037</td></tr><tr id="L2038"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0</code></td><td>2038</td></tr><tr id="L2039"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2039</td></tr><tr id="L2040"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>2040</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 3 ext surface 3 ext wall hibo metal panel exterior wall thermal zone: space 103 lab b  outdoors  sunexposed windexposed  4 1.828800 4.654296 3.048000 1.828800 4.654296 0.000000 0.000000 4.654296 0.000000 0.000000 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2042">110 · Surface 3 Ext <span>— IDF lines 2042–2065</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2043"><td>1</td><td>Name</td><td><code>Surface 3 Ext</code></td><td>2043</td></tr><tr id="L2044"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2044</td></tr><tr id="L2045"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2045</td></tr><tr id="L2046"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2046</td></tr><tr id="L2047"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2047</td></tr><tr id="L2048"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2048</td></tr><tr id="L2049"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2049</td></tr><tr id="L2050"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2050</td></tr><tr id="L2051"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2051</td></tr><tr id="L2052"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2052</td></tr><tr id="L2053"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2053</td></tr><tr id="L2054"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>2054</td></tr><tr id="L2055"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2055</td></tr><tr id="L2056"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2056</td></tr><tr id="L2057"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>2057</td></tr><tr id="L2058"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2058</td></tr><tr id="L2059"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2059</td></tr><tr id="L2060"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>2060</td></tr><tr id="L2061"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2061</td></tr><tr id="L2062"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2062</td></tr><tr id="L2063"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>2063</td></tr><tr id="L2064"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2064</td></tr><tr id="L2065"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2065</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 4 surface 4 wall hibo interior partition sa.8.21 thermal zone: space 103 lab b  surface surface 35 nosun nowind  4 3.956304 4.654296 2.743200 3.956304 4.654296 0.000000 1.828800 4.654296 0.000000 1.828800 4.654296 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2067">111 · Surface 4 <span>— IDF lines 2067–2090</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2068"><td>1</td><td>Name</td><td><code>Surface 4</code></td><td>2068</td></tr><tr id="L2069"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2069</td></tr><tr id="L2070"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>2070</td></tr><tr id="L2071"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2071</td></tr><tr id="L2072"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2072</td></tr><tr id="L2073"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2073</td></tr><tr id="L2074"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 35</code></td><td>2074</td></tr><tr id="L2075"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2075</td></tr><tr id="L2076"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2076</td></tr><tr id="L2077"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2077</td></tr><tr id="L2078"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2078</td></tr><tr id="L2079"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2079</td></tr><tr id="L2080"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2080</td></tr><tr id="L2081"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2081</td></tr><tr id="L2082"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2082</td></tr><tr id="L2083"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2083</td></tr><tr id="L2084"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2084</td></tr><tr id="L2085"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>2085</td></tr><tr id="L2086"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2086</td></tr><tr id="L2087"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2087</td></tr><tr id="L2088"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>2088</td></tr><tr id="L2089"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2089</td></tr><tr id="L2090"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2090</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 5 surface 5 wall hibo interior partition sa.6.20 thermal zone: space 103 lab b  surface surface 29 nosun nowind  4 3.956304 2.734056 3.048000 3.956304 2.734056 0.000000 3.956304 4.654296 0.000000 3.956304 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2092">112 · Surface 5 <span>— IDF lines 2092–2115</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2093"><td>1</td><td>Name</td><td><code>Surface 5</code></td><td>2093</td></tr><tr id="L2094"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2094</td></tr><tr id="L2095"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2095</td></tr><tr id="L2096"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2096</td></tr><tr id="L2097"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2097</td></tr><tr id="L2098"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2098</td></tr><tr id="L2099"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 29</code></td><td>2099</td></tr><tr id="L2100"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2100</td></tr><tr id="L2101"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2101</td></tr><tr id="L2102"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2102</td></tr><tr id="L2103"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2103</td></tr><tr id="L2104"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2104</td></tr><tr id="L2105"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2105</td></tr><tr id="L2106"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2106</td></tr><tr id="L2107"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2107</td></tr><tr id="L2108"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2108</td></tr><tr id="L2109"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2109</td></tr><tr id="L2110"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2110</td></tr><tr id="L2111"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2111</td></tr><tr id="L2112"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2112</td></tr><tr id="L2113"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2113</td></tr><tr id="L2114"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2114</td></tr><tr id="L2115"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2115</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 6 surface 6 wall hibo interior partition sa.6.20 thermal zone: space 103 lab b  surface surface 13 nosun nowind  4 3.956304 0.000000 3.048000 3.956304 0.000000 0.000000 3.956304 2.734056 0.000000 3.956304 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2117">113 · Surface 6 <span>— IDF lines 2117–2140</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2118"><td>1</td><td>Name</td><td><code>Surface 6</code></td><td>2118</td></tr><tr id="L2119"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2119</td></tr><tr id="L2120"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2120</td></tr><tr id="L2121"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2121</td></tr><tr id="L2122"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2122</td></tr><tr id="L2123"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2123</td></tr><tr id="L2124"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 13</code></td><td>2124</td></tr><tr id="L2125"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2125</td></tr><tr id="L2126"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2126</td></tr><tr id="L2127"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2127</td></tr><tr id="L2128"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2128</td></tr><tr id="L2129"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2129</td></tr><tr id="L2130"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2130</td></tr><tr id="L2131"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2131</td></tr><tr id="L2132"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2132</td></tr><tr id="L2133"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2133</td></tr><tr id="L2134"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2134</td></tr><tr id="L2135"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2135</td></tr><tr id="L2136"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2136</td></tr><tr id="L2137"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2137</td></tr><tr id="L2138"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2138</td></tr><tr id="L2139"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2139</td></tr><tr id="L2140"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2140</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 69 ext surface 69 ext wall hibo metal panel exterior wall thermal zone: space 103 lab b  outdoors  sunexposed windexposed  4 0.000000 0.000000 3.048000 0.000000 0.000000 0.406400 3.956304 0.000000 0.406400 3.956304 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2142">114 · Surface 69 Ext <span>— IDF lines 2142–2165</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2143"><td>1</td><td>Name</td><td><code>Surface 69 Ext</code></td><td>2143</td></tr><tr id="L2144"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2144</td></tr><tr id="L2145"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2145</td></tr><tr id="L2146"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2146</td></tr><tr id="L2147"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2147</td></tr><tr id="L2148"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2148</td></tr><tr id="L2149"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2149</td></tr><tr id="L2150"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2150</td></tr><tr id="L2151"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2151</td></tr><tr id="L2152"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2152</td></tr><tr id="L2153"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2153</td></tr><tr id="L2154"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>2154</td></tr><tr id="L2155"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2155</td></tr><tr id="L2156"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2156</td></tr><tr id="L2157"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>2157</td></tr><tr id="L2158"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2158</td></tr><tr id="L2159"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2159</td></tr><tr id="L2160"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2160</td></tr><tr id="L2161"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2161</td></tr><tr id="L2162"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2162</td></tr><tr id="L2163"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2163</td></tr><tr id="L2164"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2164</td></tr><tr id="L2165"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2165</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 70 ext surface 70 ext wall hibo metal panel exterior wall thermal zone: space 103 lab b  outdoors  sunexposed windexposed  4 0.000000 4.654296 3.048000 0.000000 4.654296 0.000000 0.000000 0.000000 0.000000 0.000000 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2167">115 · Surface 70 Ext <span>— IDF lines 2167–2190</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2168"><td>1</td><td>Name</td><td><code>Surface 70 Ext</code></td><td>2168</td></tr><tr id="L2169"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2169</td></tr><tr id="L2170"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2170</td></tr><tr id="L2171"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2171</td></tr><tr id="L2172"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2172</td></tr><tr id="L2173"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2173</td></tr><tr id="L2174"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2174</td></tr><tr id="L2175"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2175</td></tr><tr id="L2176"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2176</td></tr><tr id="L2177"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2177</td></tr><tr id="L2178"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2178</td></tr><tr id="L2179"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>2179</td></tr><tr id="L2180"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2180</td></tr><tr id="L2181"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2181</td></tr><tr id="L2182"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>2182</td></tr><tr id="L2183"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2183</td></tr><tr id="L2184"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2184</td></tr><tr id="L2185"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>2185</td></tr><tr id="L2186"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2186</td></tr><tr id="L2187"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2187</td></tr><tr id="L2188"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>2188</td></tr><tr id="L2189"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2189</td></tr><tr id="L2190"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2190</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 8 surface 8 ceiling hibo apc-1 ceiling thermal zone: space 103 lab b  surface surface 65 nosun nowind  4 3.956304 0.000000 3.048000 3.956304 4.654296 3.048000 0.000000 4.654296 3.048000 0.000000 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2192">116 · Surface 8 <span>— IDF lines 2192–2215</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2193"><td>1</td><td>Name</td><td><code>Surface 8</code></td><td>2193</td></tr><tr id="L2194"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>2194</td></tr><tr id="L2195"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>2195</td></tr><tr id="L2196"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2196</td></tr><tr id="L2197"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2197</td></tr><tr id="L2198"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2198</td></tr><tr id="L2199"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 65</code></td><td>2199</td></tr><tr id="L2200"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2200</td></tr><tr id="L2201"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2201</td></tr><tr id="L2202"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2202</td></tr><tr id="L2203"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2203</td></tr><tr id="L2204"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2204</td></tr><tr id="L2205"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2205</td></tr><tr id="L2206"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2206</td></tr><tr id="L2207"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2207</td></tr><tr id="L2208"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2208</td></tr><tr id="L2209"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2209</td></tr><tr id="L2210"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>0.000000</code></td><td>2210</td></tr><tr id="L2211"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2211</td></tr><tr id="L2212"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2212</td></tr><tr id="L2213"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>0.000000</code></td><td>2213</td></tr><tr id="L2214"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2214</td></tr><tr id="L2215"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2215</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 11 surface 11 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 20 nosun nowind  4 7.043928 0.000000 3.048000 7.043928 0.000000 0.000000 7.043928 2.734056 0.000000 7.043928 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2217">117 · Surface 11 <span>— IDF lines 2217–2240</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2218"><td>1</td><td>Name</td><td><code>Surface 11</code></td><td>2218</td></tr><tr id="L2219"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2219</td></tr><tr id="L2220"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2220</td></tr><tr id="L2221"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2221</td></tr><tr id="L2222"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2222</td></tr><tr id="L2223"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2223</td></tr><tr id="L2224"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 20</code></td><td>2224</td></tr><tr id="L2225"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2225</td></tr><tr id="L2226"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2226</td></tr><tr id="L2227"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2227</td></tr><tr id="L2228"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2228</td></tr><tr id="L2229"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2229</td></tr><tr id="L2230"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2230</td></tr><tr id="L2231"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2231</td></tr><tr id="L2232"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2232</td></tr><tr id="L2233"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2233</td></tr><tr id="L2234"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2234</td></tr><tr id="L2235"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2235</td></tr><tr id="L2236"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2236</td></tr><tr id="L2237"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2237</td></tr><tr id="L2238"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2238</td></tr><tr id="L2239"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2239</td></tr><tr id="L2240"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2240</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 13 surface 13 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 6 nosun nowind  4 3.956304 2.734056 3.048000 3.956304 2.734056 0.000000 3.956304 0.000000 0.000000 3.956304 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2242">118 · Surface 13 <span>— IDF lines 2242–2265</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2243"><td>1</td><td>Name</td><td><code>Surface 13</code></td><td>2243</td></tr><tr id="L2244"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2244</td></tr><tr id="L2245"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2245</td></tr><tr id="L2246"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2246</td></tr><tr id="L2247"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2247</td></tr><tr id="L2248"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2248</td></tr><tr id="L2249"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 6</code></td><td>2249</td></tr><tr id="L2250"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2250</td></tr><tr id="L2251"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2251</td></tr><tr id="L2252"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2252</td></tr><tr id="L2253"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2253</td></tr><tr id="L2254"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2254</td></tr><tr id="L2255"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2255</td></tr><tr id="L2256"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2256</td></tr><tr id="L2257"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2257</td></tr><tr id="L2258"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2258</td></tr><tr id="L2259"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2259</td></tr><tr id="L2260"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2260</td></tr><tr id="L2261"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2261</td></tr><tr id="L2262"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2262</td></tr><tr id="L2263"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2263</td></tr><tr id="L2264"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2264</td></tr><tr id="L2265"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2265</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 14 surface 14 ceiling hibo gyp ceiling thermal zone: space 102 - plus  surface surface 62 nosun nowind  4 7.043928 0.000000 3.048000 7.043928 2.734056 3.048000 3.956304 2.734056 3.048000 3.956304 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2267">119 · Surface 14 <span>— IDF lines 2267–2290</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2268"><td>1</td><td>Name</td><td><code>Surface 14</code></td><td>2268</td></tr><tr id="L2269"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>2269</td></tr><tr id="L2270"><td>3</td><td>Construction Name</td><td><code>HIBO GYP Ceiling</code></td><td>2270</td></tr><tr id="L2271"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2271</td></tr><tr id="L2272"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2272</td></tr><tr id="L2273"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2273</td></tr><tr id="L2274"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 62</code></td><td>2274</td></tr><tr id="L2275"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2275</td></tr><tr id="L2276"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2276</td></tr><tr id="L2277"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2277</td></tr><tr id="L2278"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2278</td></tr><tr id="L2279"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2279</td></tr><tr id="L2280"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2280</td></tr><tr id="L2281"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2281</td></tr><tr id="L2282"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2282</td></tr><tr id="L2283"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2283</td></tr><tr id="L2284"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2284</td></tr><tr id="L2285"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2285</td></tr><tr id="L2286"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2286</td></tr><tr id="L2287"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2287</td></tr><tr id="L2288"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2288</td></tr><tr id="L2289"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2289</td></tr><tr id="L2290"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2290</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 68 ext surface 68 ext wall hibo metal panel exterior wall thermal zone: space 102 - plus  outdoors  sunexposed windexposed  4 3.956304 0.000000 3.048000 3.956304 0.000000 0.406400 7.043928 0.000000 0.406400 7.043928 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2292">120 · Surface 68 Ext <span>— IDF lines 2292–2315</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2293"><td>1</td><td>Name</td><td><code>Surface 68 Ext</code></td><td>2293</td></tr><tr id="L2294"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2294</td></tr><tr id="L2295"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2295</td></tr><tr id="L2296"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2296</td></tr><tr id="L2297"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2297</td></tr><tr id="L2298"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2298</td></tr><tr id="L2299"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2299</td></tr><tr id="L2300"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2300</td></tr><tr id="L2301"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2301</td></tr><tr id="L2302"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2302</td></tr><tr id="L2303"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2303</td></tr><tr id="L2304"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2304</td></tr><tr id="L2305"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2305</td></tr><tr id="L2306"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2306</td></tr><tr id="L2307"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2307</td></tr><tr id="L2308"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2308</td></tr><tr id="L2309"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2309</td></tr><tr id="L2310"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2310</td></tr><tr id="L2311"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2311</td></tr><tr id="L2312"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2312</td></tr><tr id="L2313"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2313</td></tr><tr id="L2314"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2314</td></tr><tr id="L2315"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2315</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 9 surface 9 floor hibo slab carpet thermal zone: space 102 - plus  ground  nosun nowind   7.043928 2.734056 0 7.043928 0 0 3.956304 0 0 3.956304 2.734056 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2317">121 · Surface 9 <span>— IDF lines 2317–2340</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2318"><td>1</td><td>Name</td><td><code>Surface 9</code></td><td>2318</td></tr><tr id="L2319"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>2319</td></tr><tr id="L2320"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Carpet</code></td><td>2320</td></tr><tr id="L2321"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2321</td></tr><tr id="L2322"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2322</td></tr><tr id="L2323"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>2323</td></tr><tr id="L2324"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2324</td></tr><tr id="L2325"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2325</td></tr><tr id="L2326"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2326</td></tr><tr id="L2327"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2327</td></tr><tr id="L2328"><td>11</td><td>Number of Vertices</td><td><code>[Blank]</code></td><td>2328</td></tr><tr id="L2329"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2329</td></tr><tr id="L2330"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2330</td></tr><tr id="L2331"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>2331</td></tr><tr id="L2332"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2332</td></tr><tr id="L2333"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0</code></td><td>2333</td></tr><tr id="L2334"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>2334</td></tr><tr id="L2335"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2335</td></tr><tr id="L2336"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0</code></td><td>2336</td></tr><tr id="L2337"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>2337</td></tr><tr id="L2338"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2338</td></tr><tr id="L2339"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2339</td></tr><tr id="L2340"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>2340</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 23 surface 23 floor hibo slab sealed concrete thermal zone: space 102 - plus  ground  nosun nowind   6.312408 6.912864 0 6.312408 4.654296 0 7.043928 4.654296 0 7.043928 2.734056 0 3.956304 2.734056 0 3.956304 4.654296 0 4.532376 4.654296 0 4.532376 6.912864 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m} vertex 5 x-coordinate {m} vertex 5 y-coordinate {m} vertex 5 z-coordinate {m} vertex 6 x-coordinate {m} vertex 6 y-coordinate {m} vertex 6 z-coordinate {m} vertex 7 x-coordinate {m} vertex 7 y-coordinate {m} vertex 7 z-coordinate {m} vertex 8 x-coordinate {m} vertex 8 y-coordinate {m} vertex 8 z-coordinate {m}"><summary id="L2342">122 · Surface 23 <span>— IDF lines 2342–2377</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2343"><td>1</td><td>Name</td><td><code>Surface 23</code></td><td>2343</td></tr><tr id="L2344"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>2344</td></tr><tr id="L2345"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Sealed Concrete</code></td><td>2345</td></tr><tr id="L2346"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2346</td></tr><tr id="L2347"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2347</td></tr><tr id="L2348"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>2348</td></tr><tr id="L2349"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2349</td></tr><tr id="L2350"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2350</td></tr><tr id="L2351"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2351</td></tr><tr id="L2352"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2352</td></tr><tr id="L2353"><td>11</td><td>Number of Vertices</td><td><code>[Blank]</code></td><td>2353</td></tr><tr id="L2354"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.312408</code></td><td>2354</td></tr><tr id="L2355"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2355</td></tr><tr id="L2356"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>2356</td></tr><tr id="L2357"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.312408</code></td><td>2357</td></tr><tr id="L2358"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2358</td></tr><tr id="L2359"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>2359</td></tr><tr id="L2360"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2360</td></tr><tr id="L2361"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2361</td></tr><tr id="L2362"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>2362</td></tr><tr id="L2363"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2363</td></tr><tr id="L2364"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2364</td></tr><tr id="L2365"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>2365</td></tr><tr id="L2366"><td>24</td><td>Vertex 5 X-coordinate {m}</td><td><code>3.956304</code></td><td>2366</td></tr><tr id="L2367"><td>25</td><td>Vertex 5 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2367</td></tr><tr id="L2368"><td>26</td><td>Vertex 5 Z-coordinate {m}</td><td><code>0</code></td><td>2368</td></tr><tr id="L2369"><td>27</td><td>Vertex 6 X-coordinate {m}</td><td><code>3.956304</code></td><td>2369</td></tr><tr id="L2370"><td>28</td><td>Vertex 6 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2370</td></tr><tr id="L2371"><td>29</td><td>Vertex 6 Z-coordinate {m}</td><td><code>0</code></td><td>2371</td></tr><tr id="L2372"><td>30</td><td>Vertex 7 X-coordinate {m}</td><td><code>4.532376</code></td><td>2372</td></tr><tr id="L2373"><td>31</td><td>Vertex 7 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2373</td></tr><tr id="L2374"><td>32</td><td>Vertex 7 Z-coordinate {m}</td><td><code>0</code></td><td>2374</td></tr><tr id="L2375"><td>33</td><td>Vertex 8 X-coordinate {m}</td><td><code>4.532376</code></td><td>2375</td></tr><tr id="L2376"><td>34</td><td>Vertex 8 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2376</td></tr><tr id="L2377"><td>35</td><td>Vertex 8 Z-coordinate {m}</td><td><code>0</code></td><td>2377</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 24 ext surface 24 ext wall hibo cmu veneer exterior wall thermal zone: space 102 - plus  outdoors  sunexposed windexposed  4 6.312408 6.912864 3.048000 6.312408 6.912864 0.000000 4.532376 6.912864 0.000000 4.532376 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2379">123 · Surface 24 Ext <span>— IDF lines 2379–2402</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2380"><td>1</td><td>Name</td><td><code>Surface 24 Ext</code></td><td>2380</td></tr><tr id="L2381"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2381</td></tr><tr id="L2382"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2382</td></tr><tr id="L2383"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2383</td></tr><tr id="L2384"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2384</td></tr><tr id="L2385"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2385</td></tr><tr id="L2386"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2386</td></tr><tr id="L2387"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2387</td></tr><tr id="L2388"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2388</td></tr><tr id="L2389"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2389</td></tr><tr id="L2390"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2390</td></tr><tr id="L2391"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.312408</code></td><td>2391</td></tr><tr id="L2392"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2392</td></tr><tr id="L2393"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2393</td></tr><tr id="L2394"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.312408</code></td><td>2394</td></tr><tr id="L2395"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2395</td></tr><tr id="L2396"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2396</td></tr><tr id="L2397"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>4.532376</code></td><td>2397</td></tr><tr id="L2398"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2398</td></tr><tr id="L2399"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2399</td></tr><tr id="L2400"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>4.532376</code></td><td>2400</td></tr><tr id="L2401"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2401</td></tr><tr id="L2402"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2402</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 25 surface 25 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 45 nosun nowind  4 6.312408 4.654296 3.048000 6.312408 4.654296 0.000000 6.312408 6.912864 0.000000 6.312408 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2404">124 · Surface 25 <span>— IDF lines 2404–2427</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2405"><td>1</td><td>Name</td><td><code>Surface 25</code></td><td>2405</td></tr><tr id="L2406"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2406</td></tr><tr id="L2407"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2407</td></tr><tr id="L2408"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2408</td></tr><tr id="L2409"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2409</td></tr><tr id="L2410"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2410</td></tr><tr id="L2411"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 45</code></td><td>2411</td></tr><tr id="L2412"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2412</td></tr><tr id="L2413"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2413</td></tr><tr id="L2414"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2414</td></tr><tr id="L2415"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2415</td></tr><tr id="L2416"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>6.312408</code></td><td>2416</td></tr><tr id="L2417"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2417</td></tr><tr id="L2418"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2418</td></tr><tr id="L2419"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>6.312408</code></td><td>2419</td></tr><tr id="L2420"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2420</td></tr><tr id="L2421"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2421</td></tr><tr id="L2422"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>2422</td></tr><tr id="L2423"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2423</td></tr><tr id="L2424"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2424</td></tr><tr id="L2425"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>2425</td></tr><tr id="L2426"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2426</td></tr><tr id="L2427"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2427</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 26 surface 26 wall hibo interior partition sa.8.21 thermal zone: space 102 - plus  surface surface 44 nosun nowind  4 7.04392800 4.65429600 3.04800000 7.04392800 4.65429600 0.00000000 6.31240800 4.65429600 0.00000000 6.31240800 4.65429600 3.04800000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2429">125 · Surface 26 <span>— IDF lines 2429–2452</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2430"><td>1</td><td>Name</td><td><code>Surface 26</code></td><td>2430</td></tr><tr id="L2431"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2431</td></tr><tr id="L2432"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>2432</td></tr><tr id="L2433"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2433</td></tr><tr id="L2434"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2434</td></tr><tr id="L2435"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2435</td></tr><tr id="L2436"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 44</code></td><td>2436</td></tr><tr id="L2437"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2437</td></tr><tr id="L2438"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2438</td></tr><tr id="L2439"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2439</td></tr><tr id="L2440"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2440</td></tr><tr id="L2441"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.04392800</code></td><td>2441</td></tr><tr id="L2442"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2442</td></tr><tr id="L2443"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>2443</td></tr><tr id="L2444"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.04392800</code></td><td>2444</td></tr><tr id="L2445"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2445</td></tr><tr id="L2446"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>2446</td></tr><tr id="L2447"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.31240800</code></td><td>2447</td></tr><tr id="L2448"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2448</td></tr><tr id="L2449"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>2449</td></tr><tr id="L2450"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.31240800</code></td><td>2450</td></tr><tr id="L2451"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2451</td></tr><tr id="L2452"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>2452</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 27 surface 27 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 21 nosun nowind  4 7.043928 2.734056 3.048000 7.043928 2.734056 0.000000 7.043928 4.654296 0.000000 7.043928 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2454">126 · Surface 27 <span>— IDF lines 2454–2477</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2455"><td>1</td><td>Name</td><td><code>Surface 27</code></td><td>2455</td></tr><tr id="L2456"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2456</td></tr><tr id="L2457"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2457</td></tr><tr id="L2458"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2458</td></tr><tr id="L2459"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2459</td></tr><tr id="L2460"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2460</td></tr><tr id="L2461"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 21</code></td><td>2461</td></tr><tr id="L2462"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2462</td></tr><tr id="L2463"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2463</td></tr><tr id="L2464"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2464</td></tr><tr id="L2465"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2465</td></tr><tr id="L2466"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2466</td></tr><tr id="L2467"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2467</td></tr><tr id="L2468"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2468</td></tr><tr id="L2469"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2469</td></tr><tr id="L2470"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2470</td></tr><tr id="L2471"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2471</td></tr><tr id="L2472"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2472</td></tr><tr id="L2473"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2473</td></tr><tr id="L2474"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2474</td></tr><tr id="L2475"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2475</td></tr><tr id="L2476"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2476</td></tr><tr id="L2477"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2477</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 29 surface 29 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 5 nosun nowind  4 3.956304 4.654296 3.048000 3.956304 4.654296 0.000000 3.956304 2.734056 0.000000 3.956304 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2479">127 · Surface 29 <span>— IDF lines 2479–2502</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2480"><td>1</td><td>Name</td><td><code>Surface 29</code></td><td>2480</td></tr><tr id="L2481"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2481</td></tr><tr id="L2482"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2482</td></tr><tr id="L2483"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2483</td></tr><tr id="L2484"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2484</td></tr><tr id="L2485"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2485</td></tr><tr id="L2486"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 5</code></td><td>2486</td></tr><tr id="L2487"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2487</td></tr><tr id="L2488"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2488</td></tr><tr id="L2489"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2489</td></tr><tr id="L2490"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2490</td></tr><tr id="L2491"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2491</td></tr><tr id="L2492"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2492</td></tr><tr id="L2493"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2493</td></tr><tr id="L2494"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2494</td></tr><tr id="L2495"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2495</td></tr><tr id="L2496"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2496</td></tr><tr id="L2497"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2497</td></tr><tr id="L2498"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2498</td></tr><tr id="L2499"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2499</td></tr><tr id="L2500"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2500</td></tr><tr id="L2501"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2501</td></tr><tr id="L2502"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2502</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 32 surface 32 ceiling hibo apc-1 ceiling thermal zone: space 102 - plus  surface surface 63 nosun nowind  8 7.043928 2.734056 3.048000 7.043928 4.654296 3.048000 6.312408 4.654296 3.048000 6.312408 6.912864 3.048000 4.532376 6.912864 3.048000 4.532376 4.654296 3.048000 3.956304 4.654296 3.048000 3.956304 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m} vertex 5 x-coordinate {m} vertex 5 y-coordinate {m} vertex 5 z-coordinate {m} vertex 6 x-coordinate {m} vertex 6 y-coordinate {m} vertex 6 z-coordinate {m} vertex 7 x-coordinate {m} vertex 7 y-coordinate {m} vertex 7 z-coordinate {m} vertex 8 x-coordinate {m} vertex 8 y-coordinate {m} vertex 8 z-coordinate {m}"><summary id="L2504">128 · Surface 32 <span>— IDF lines 2504–2539</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2505"><td>1</td><td>Name</td><td><code>Surface 32</code></td><td>2505</td></tr><tr id="L2506"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>2506</td></tr><tr id="L2507"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>2507</td></tr><tr id="L2508"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2508</td></tr><tr id="L2509"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2509</td></tr><tr id="L2510"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2510</td></tr><tr id="L2511"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 63</code></td><td>2511</td></tr><tr id="L2512"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2512</td></tr><tr id="L2513"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2513</td></tr><tr id="L2514"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2514</td></tr><tr id="L2515"><td>11</td><td>Number of Vertices</td><td><code>8</code></td><td>2515</td></tr><tr id="L2516"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2516</td></tr><tr id="L2517"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2517</td></tr><tr id="L2518"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2518</td></tr><tr id="L2519"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2519</td></tr><tr id="L2520"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2520</td></tr><tr id="L2521"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2521</td></tr><tr id="L2522"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.312408</code></td><td>2522</td></tr><tr id="L2523"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2523</td></tr><tr id="L2524"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2524</td></tr><tr id="L2525"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.312408</code></td><td>2525</td></tr><tr id="L2526"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2526</td></tr><tr id="L2527"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2527</td></tr><tr id="L2528"><td>24</td><td>Vertex 5 X-coordinate {m}</td><td><code>4.532376</code></td><td>2528</td></tr><tr id="L2529"><td>25</td><td>Vertex 5 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2529</td></tr><tr id="L2530"><td>26</td><td>Vertex 5 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2530</td></tr><tr id="L2531"><td>27</td><td>Vertex 6 X-coordinate {m}</td><td><code>4.532376</code></td><td>2531</td></tr><tr id="L2532"><td>28</td><td>Vertex 6 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2532</td></tr><tr id="L2533"><td>29</td><td>Vertex 6 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2533</td></tr><tr id="L2534"><td>30</td><td>Vertex 7 X-coordinate {m}</td><td><code>3.956304</code></td><td>2534</td></tr><tr id="L2535"><td>31</td><td>Vertex 7 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2535</td></tr><tr id="L2536"><td>32</td><td>Vertex 7 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2536</td></tr><tr id="L2537"><td>33</td><td>Vertex 8 X-coordinate {m}</td><td><code>3.956304</code></td><td>2537</td></tr><tr id="L2538"><td>34</td><td>Vertex 8 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2538</td></tr><tr id="L2539"><td>35</td><td>Vertex 8 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2539</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 33 surface 33 floor hibo slab sealed concrete thermal zone: space 102 - plus  ground  nosun nowind   4.532376 6.912864 0 4.532376 4.654296 0 1.8288 4.654296 0 1.8288 6.912864 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2541">129 · Surface 33 <span>— IDF lines 2541–2564</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2542"><td>1</td><td>Name</td><td><code>Surface 33</code></td><td>2542</td></tr><tr id="L2543"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>2543</td></tr><tr id="L2544"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Sealed Concrete</code></td><td>2544</td></tr><tr id="L2545"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2545</td></tr><tr id="L2546"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2546</td></tr><tr id="L2547"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>2547</td></tr><tr id="L2548"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2548</td></tr><tr id="L2549"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2549</td></tr><tr id="L2550"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2550</td></tr><tr id="L2551"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2551</td></tr><tr id="L2552"><td>11</td><td>Number of Vertices</td><td><code>[Blank]</code></td><td>2552</td></tr><tr id="L2553"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>2553</td></tr><tr id="L2554"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2554</td></tr><tr id="L2555"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>2555</td></tr><tr id="L2556"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>2556</td></tr><tr id="L2557"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2557</td></tr><tr id="L2558"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>2558</td></tr><tr id="L2559"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.8288</code></td><td>2559</td></tr><tr id="L2560"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2560</td></tr><tr id="L2561"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>2561</td></tr><tr id="L2562"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.8288</code></td><td>2562</td></tr><tr id="L2563"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2563</td></tr><tr id="L2564"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>2564</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 35 surface 35 wall hibo interior partition sa.8.21 thermal zone: space 102 - plus  surface surface 4 nosun nowind  4 1.828800 4.654296 2.743200 1.828800 4.654296 0.000000 3.956304 4.654296 0.000000 3.956304 4.654296 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2566">130 · Surface 35 <span>— IDF lines 2566–2589</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2567"><td>1</td><td>Name</td><td><code>Surface 35</code></td><td>2567</td></tr><tr id="L2568"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2568</td></tr><tr id="L2569"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>2569</td></tr><tr id="L2570"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2570</td></tr><tr id="L2571"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2571</td></tr><tr id="L2572"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2572</td></tr><tr id="L2573"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 4</code></td><td>2573</td></tr><tr id="L2574"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2574</td></tr><tr id="L2575"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2575</td></tr><tr id="L2576"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2576</td></tr><tr id="L2577"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2577</td></tr><tr id="L2578"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>2578</td></tr><tr id="L2579"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2579</td></tr><tr id="L2580"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2580</td></tr><tr id="L2581"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>2581</td></tr><tr id="L2582"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2582</td></tr><tr id="L2583"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2583</td></tr><tr id="L2584"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2584</td></tr><tr id="L2585"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2585</td></tr><tr id="L2586"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2586</td></tr><tr id="L2587"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2587</td></tr><tr id="L2588"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2588</td></tr><tr id="L2589"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2589</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 36 ext surface 36 ext wall hibo cmu veneer exterior wall thermal zone: space 102 - plus  outdoors  sunexposed windexposed  4 1.828800 6.912864 2.743200 1.828800 6.912864 0.000000 1.828800 4.654296 0.000000 1.828800 4.654296 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2591">131 · Surface 36 Ext <span>— IDF lines 2591–2614</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2592"><td>1</td><td>Name</td><td><code>Surface 36 Ext</code></td><td>2592</td></tr><tr id="L2593"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2593</td></tr><tr id="L2594"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2594</td></tr><tr id="L2595"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2595</td></tr><tr id="L2596"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2596</td></tr><tr id="L2597"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2597</td></tr><tr id="L2598"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2598</td></tr><tr id="L2599"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2599</td></tr><tr id="L2600"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2600</td></tr><tr id="L2601"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2601</td></tr><tr id="L2602"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2602</td></tr><tr id="L2603"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>2603</td></tr><tr id="L2604"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2604</td></tr><tr id="L2605"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2605</td></tr><tr id="L2606"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>2606</td></tr><tr id="L2607"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2607</td></tr><tr id="L2608"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2608</td></tr><tr id="L2609"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>2609</td></tr><tr id="L2610"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2610</td></tr><tr id="L2611"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2611</td></tr><tr id="L2612"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>2612</td></tr><tr id="L2613"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2613</td></tr><tr id="L2614"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2614</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 37 ext surface 37 ext wall hibo cmu veneer exterior wall thermal zone: space 102 - plus  outdoors  sunexposed windexposed  4 4.532376 6.912864 2.743200 4.532376 6.912864 0.000000 1.828800 6.912864 0.000000 1.828800 6.912864 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2616">132 · Surface 37 Ext <span>— IDF lines 2616–2639</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2617"><td>1</td><td>Name</td><td><code>Surface 37 Ext</code></td><td>2617</td></tr><tr id="L2618"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2618</td></tr><tr id="L2619"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2619</td></tr><tr id="L2620"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2620</td></tr><tr id="L2621"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2621</td></tr><tr id="L2622"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2622</td></tr><tr id="L2623"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2623</td></tr><tr id="L2624"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2624</td></tr><tr id="L2625"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2625</td></tr><tr id="L2626"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2626</td></tr><tr id="L2627"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2627</td></tr><tr id="L2628"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>2628</td></tr><tr id="L2629"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2629</td></tr><tr id="L2630"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2630</td></tr><tr id="L2631"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>2631</td></tr><tr id="L2632"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2632</td></tr><tr id="L2633"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2633</td></tr><tr id="L2634"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>2634</td></tr><tr id="L2635"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2635</td></tr><tr id="L2636"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2636</td></tr><tr id="L2637"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>2637</td></tr><tr id="L2638"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2638</td></tr><tr id="L2639"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2639</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 39 surface 39 ceiling hibo apc-1 ceiling thermal zone: space 102 - plus  surface surface 64 nosun nowind  4 4.532376 4.654296 2.743200 4.532376 6.912864 2.743200 1.828800 6.912864 2.743200 1.828800 4.654296 2.743200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2641">133 · Surface 39 <span>— IDF lines 2641–2664</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2642"><td>1</td><td>Name</td><td><code>Surface 39</code></td><td>2642</td></tr><tr id="L2643"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>2643</td></tr><tr id="L2644"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>2644</td></tr><tr id="L2645"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2645</td></tr><tr id="L2646"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2646</td></tr><tr id="L2647"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2647</td></tr><tr id="L2648"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 64</code></td><td>2648</td></tr><tr id="L2649"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2649</td></tr><tr id="L2650"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2650</td></tr><tr id="L2651"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2651</td></tr><tr id="L2652"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2652</td></tr><tr id="L2653"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>2653</td></tr><tr id="L2654"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2654</td></tr><tr id="L2655"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2655</td></tr><tr id="L2656"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>2656</td></tr><tr id="L2657"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2657</td></tr><tr id="L2658"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2658</td></tr><tr id="L2659"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>2659</td></tr><tr id="L2660"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2660</td></tr><tr id="L2661"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2661</td></tr><tr id="L2662"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>2662</td></tr><tr id="L2663"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2663</td></tr><tr id="L2664"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.743200</code></td><td>2664</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 15 surface 15 floor hibo slab carpet thermal zone: space 105 lab a  ground  nosun nowind  4 7.043928 4.654296 0 11.000232 4.654296 0 11.000232 0.000000 0 7.043928 0 0 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2666">134 · Surface 15 <span>— IDF lines 2666–2689</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2667"><td>1</td><td>Name</td><td><code>Surface 15</code></td><td>2667</td></tr><tr id="L2668"><td>2</td><td>Surface Type</td><td><code>Floor</code></td><td>2668</td></tr><tr id="L2669"><td>3</td><td>Construction Name</td><td><code>HIBO Slab Carpet</code></td><td>2669</td></tr><tr id="L2670"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2670</td></tr><tr id="L2671"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2671</td></tr><tr id="L2672"><td>6</td><td>Outside Boundary Condition</td><td><code>Ground</code></td><td>2672</td></tr><tr id="L2673"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2673</td></tr><tr id="L2674"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2674</td></tr><tr id="L2675"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2675</td></tr><tr id="L2676"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2676</td></tr><tr id="L2677"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2677</td></tr><tr id="L2678"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2678</td></tr><tr id="L2679"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2679</td></tr><tr id="L2680"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0</code></td><td>2680</td></tr><tr id="L2681"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>2681</td></tr><tr id="L2682"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2682</td></tr><tr id="L2683"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0</code></td><td>2683</td></tr><tr id="L2684"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2684</td></tr><tr id="L2685"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2685</td></tr><tr id="L2686"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0</code></td><td>2686</td></tr><tr id="L2687"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2687</td></tr><tr id="L2688"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0</code></td><td>2688</td></tr><tr id="L2689"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0</code></td><td>2689</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 16 surface 16 wall hibo interior partition sa.8.21 thermal zone: space 105 lab a  surface surface 43 nosun nowind  4 9.17143200 4.65429600 3.04800000 9.17143200 4.65429600 0.00000000 7.04392800 4.65429600 0.00000000 7.04392800 4.65429600 3.04800000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2691">135 · Surface 16 <span>— IDF lines 2691–2714</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2692"><td>1</td><td>Name</td><td><code>Surface 16</code></td><td>2692</td></tr><tr id="L2693"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2693</td></tr><tr id="L2694"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>2694</td></tr><tr id="L2695"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2695</td></tr><tr id="L2696"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2696</td></tr><tr id="L2697"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2697</td></tr><tr id="L2698"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 43</code></td><td>2698</td></tr><tr id="L2699"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2699</td></tr><tr id="L2700"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2700</td></tr><tr id="L2701"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2701</td></tr><tr id="L2702"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2702</td></tr><tr id="L2703"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.17143200</code></td><td>2703</td></tr><tr id="L2704"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2704</td></tr><tr id="L2705"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>2705</td></tr><tr id="L2706"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.17143200</code></td><td>2706</td></tr><tr id="L2707"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2707</td></tr><tr id="L2708"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>2708</td></tr><tr id="L2709"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.04392800</code></td><td>2709</td></tr><tr id="L2710"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2710</td></tr><tr id="L2711"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>2711</td></tr><tr id="L2712"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.04392800</code></td><td>2712</td></tr><tr id="L2713"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.65429600</code></td><td>2713</td></tr><tr id="L2714"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.04800000</code></td><td>2714</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 17 ext surface 17 ext wall hibo metal panel exterior wall thermal zone: space 105 lab a  outdoors  sunexposed windexposed  4 9.171432 4.654296 3.048000 11.000232 4.654296 3.048000 11.000232 4.654296 0.000000 9.171432 4.654296 0.000000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2716">136 · Surface 17 Ext <span>— IDF lines 2716–2739</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2717"><td>1</td><td>Name</td><td><code>Surface 17 Ext</code></td><td>2717</td></tr><tr id="L2718"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2718</td></tr><tr id="L2719"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2719</td></tr><tr id="L2720"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2720</td></tr><tr id="L2721"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2721</td></tr><tr id="L2722"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2722</td></tr><tr id="L2723"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2723</td></tr><tr id="L2724"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2724</td></tr><tr id="L2725"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2725</td></tr><tr id="L2726"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2726</td></tr><tr id="L2727"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2727</td></tr><tr id="L2728"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>2728</td></tr><tr id="L2729"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2729</td></tr><tr id="L2730"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2730</td></tr><tr id="L2731"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>2731</td></tr><tr id="L2732"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2732</td></tr><tr id="L2733"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2733</td></tr><tr id="L2734"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2734</td></tr><tr id="L2735"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2735</td></tr><tr id="L2736"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2736</td></tr><tr id="L2737"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.171432</code></td><td>2737</td></tr><tr id="L2738"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2738</td></tr><tr id="L2739"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2739</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 20 surface 20 wall hibo interior partition sa.6.20 thermal zone: space 105 lab a  surface surface 11 nosun nowind  4 7.043928 2.734056 3.048000 7.043928 2.734056 0.000000 7.043928 0.000000 0.000000 7.043928 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2741">137 · Surface 20 <span>— IDF lines 2741–2764</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2742"><td>1</td><td>Name</td><td><code>Surface 20</code></td><td>2742</td></tr><tr id="L2743"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2743</td></tr><tr id="L2744"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2744</td></tr><tr id="L2745"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2745</td></tr><tr id="L2746"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2746</td></tr><tr id="L2747"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2747</td></tr><tr id="L2748"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 11</code></td><td>2748</td></tr><tr id="L2749"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2749</td></tr><tr id="L2750"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2750</td></tr><tr id="L2751"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2751</td></tr><tr id="L2752"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2752</td></tr><tr id="L2753"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2753</td></tr><tr id="L2754"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2754</td></tr><tr id="L2755"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2755</td></tr><tr id="L2756"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2756</td></tr><tr id="L2757"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2757</td></tr><tr id="L2758"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2758</td></tr><tr id="L2759"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2759</td></tr><tr id="L2760"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2760</td></tr><tr id="L2761"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2761</td></tr><tr id="L2762"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2762</td></tr><tr id="L2763"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2763</td></tr><tr id="L2764"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2764</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 21 surface 21 wall hibo interior partition sa.6.20 thermal zone: space 105 lab a  surface surface 27 nosun nowind  4 7.043928 4.654296 3.048000 7.043928 4.654296 0.000000 7.043928 2.734056 0.000000 7.043928 2.734056 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2766">138 · Surface 21 <span>— IDF lines 2766–2789</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2767"><td>1</td><td>Name</td><td><code>Surface 21</code></td><td>2767</td></tr><tr id="L2768"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2768</td></tr><tr id="L2769"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>2769</td></tr><tr id="L2770"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2770</td></tr><tr id="L2771"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2771</td></tr><tr id="L2772"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2772</td></tr><tr id="L2773"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 27</code></td><td>2773</td></tr><tr id="L2774"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2774</td></tr><tr id="L2775"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2775</td></tr><tr id="L2776"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2776</td></tr><tr id="L2777"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2777</td></tr><tr id="L2778"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2778</td></tr><tr id="L2779"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2779</td></tr><tr id="L2780"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2780</td></tr><tr id="L2781"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2781</td></tr><tr id="L2782"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2782</td></tr><tr id="L2783"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2783</td></tr><tr id="L2784"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2784</td></tr><tr id="L2785"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2785</td></tr><tr id="L2786"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2786</td></tr><tr id="L2787"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2787</td></tr><tr id="L2788"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>2.734056</code></td><td>2788</td></tr><tr id="L2789"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2789</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 22 surface 22 ceiling hibo apc-1 ceiling thermal zone: space 105 lab a  surface surface 47 nosun nowind  4 7.043928 4.654296 3.048000 7.043928 0.000000 3.048000 11.000232 0.000000 3.048000 11.000232 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2791">139 · Surface 22 <span>— IDF lines 2791–2814</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2792"><td>1</td><td>Name</td><td><code>Surface 22</code></td><td>2792</td></tr><tr id="L2793"><td>2</td><td>Surface Type</td><td><code>Ceiling</code></td><td>2793</td></tr><tr id="L2794"><td>3</td><td>Construction Name</td><td><code>HIBO APC-1 Ceiling</code></td><td>2794</td></tr><tr id="L2795"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2795</td></tr><tr id="L2796"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2796</td></tr><tr id="L2797"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2797</td></tr><tr id="L2798"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 47</code></td><td>2798</td></tr><tr id="L2799"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2799</td></tr><tr id="L2800"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>2800</td></tr><tr id="L2801"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2801</td></tr><tr id="L2802"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2802</td></tr><tr id="L2803"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2803</td></tr><tr id="L2804"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2804</td></tr><tr id="L2805"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2805</td></tr><tr id="L2806"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2806</td></tr><tr id="L2807"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2807</td></tr><tr id="L2808"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2808</td></tr><tr id="L2809"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2809</td></tr><tr id="L2810"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2810</td></tr><tr id="L2811"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2811</td></tr><tr id="L2812"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>2812</td></tr><tr id="L2813"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2813</td></tr><tr id="L2814"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2814</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 66 ext surface 66 ext wall hibo metal panel exterior wall thermal zone: space 105 lab a  outdoors  sunexposed windexposed  4 7.043928 0.000000 3.048000 7.043928 0.000000 0.406400 11.000232 0.000000 0.406400 11.000232 0.000000 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2816">140 · Surface 66 Ext <span>— IDF lines 2816–2839</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2817"><td>1</td><td>Name</td><td><code>Surface 66 Ext</code></td><td>2817</td></tr><tr id="L2818"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2818</td></tr><tr id="L2819"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2819</td></tr><tr id="L2820"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2820</td></tr><tr id="L2821"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2821</td></tr><tr id="L2822"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2822</td></tr><tr id="L2823"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2823</td></tr><tr id="L2824"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2824</td></tr><tr id="L2825"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2825</td></tr><tr id="L2826"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2826</td></tr><tr id="L2827"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2827</td></tr><tr id="L2828"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2828</td></tr><tr id="L2829"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2829</td></tr><tr id="L2830"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2830</td></tr><tr id="L2831"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2831</td></tr><tr id="L2832"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2832</td></tr><tr id="L2833"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2833</td></tr><tr id="L2834"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2834</td></tr><tr id="L2835"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2835</td></tr><tr id="L2836"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2836</td></tr><tr id="L2837"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>2837</td></tr><tr id="L2838"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2838</td></tr><tr id="L2839"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2839</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 69 low cmu surface 69 low cmu wall hibo cmu veneer exterior wall thermal zone: space 103 lab b  outdoors  sunexposed windexposed  4 0.000000 0.000000 0.406400 0.000000 0.000000 0.000000 3.956304 0.000000 0.000000 3.956304 0.000000 0.406400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2841">141 · Surface 69 Low CMU <span>— IDF lines 2841–2864</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2842"><td>1</td><td>Name</td><td><code>Surface 69 Low CMU</code></td><td>2842</td></tr><tr id="L2843"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2843</td></tr><tr id="L2844"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2844</td></tr><tr id="L2845"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2845</td></tr><tr id="L2846"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2846</td></tr><tr id="L2847"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2847</td></tr><tr id="L2848"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2848</td></tr><tr id="L2849"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2849</td></tr><tr id="L2850"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2850</td></tr><tr id="L2851"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2851</td></tr><tr id="L2852"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2852</td></tr><tr id="L2853"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>2853</td></tr><tr id="L2854"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2854</td></tr><tr id="L2855"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2855</td></tr><tr id="L2856"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>2856</td></tr><tr id="L2857"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2857</td></tr><tr id="L2858"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2858</td></tr><tr id="L2859"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>2859</td></tr><tr id="L2860"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2860</td></tr><tr id="L2861"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2861</td></tr><tr id="L2862"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>2862</td></tr><tr id="L2863"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2863</td></tr><tr id="L2864"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2864</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 68 low cmu surface 68 low cmu wall hibo cmu veneer exterior wall thermal zone: space 102 - plus  outdoors  sunexposed windexposed  4 3.956304 0.000000 0.406400 3.956304 0.000000 0.000000 7.043928 0.000000 0.000000 7.043928 0.000000 0.406400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2866">142 · Surface 68 Low CMU <span>— IDF lines 2866–2889</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2867"><td>1</td><td>Name</td><td><code>Surface 68 Low CMU</code></td><td>2867</td></tr><tr id="L2868"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2868</td></tr><tr id="L2869"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2869</td></tr><tr id="L2870"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>2870</td></tr><tr id="L2871"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2871</td></tr><tr id="L2872"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2872</td></tr><tr id="L2873"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2873</td></tr><tr id="L2874"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2874</td></tr><tr id="L2875"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2875</td></tr><tr id="L2876"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2876</td></tr><tr id="L2877"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2877</td></tr><tr id="L2878"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>2878</td></tr><tr id="L2879"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2879</td></tr><tr id="L2880"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2880</td></tr><tr id="L2881"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>2881</td></tr><tr id="L2882"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2882</td></tr><tr id="L2883"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2883</td></tr><tr id="L2884"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>7.043928</code></td><td>2884</td></tr><tr id="L2885"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2885</td></tr><tr id="L2886"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2886</td></tr><tr id="L2887"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>7.043928</code></td><td>2887</td></tr><tr id="L2888"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2888</td></tr><tr id="L2889"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2889</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 66 low cmu surface 66 low cmu wall hibo cmu veneer exterior wall thermal zone: space 105 lab a  outdoors  sunexposed windexposed  4 7.043928 0.000000 0.406400 7.043928 0.000000 0.000000 11.000232 0.000000 0.000000 11.000232 0.000000 0.406400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2891">143 · Surface 66 Low CMU <span>— IDF lines 2891–2914</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2892"><td>1</td><td>Name</td><td><code>Surface 66 Low CMU</code></td><td>2892</td></tr><tr id="L2893"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2893</td></tr><tr id="L2894"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>2894</td></tr><tr id="L2895"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2895</td></tr><tr id="L2896"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2896</td></tr><tr id="L2897"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2897</td></tr><tr id="L2898"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2898</td></tr><tr id="L2899"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2899</td></tr><tr id="L2900"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2900</td></tr><tr id="L2901"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2901</td></tr><tr id="L2902"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2902</td></tr><tr id="L2903"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.043928</code></td><td>2903</td></tr><tr id="L2904"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2904</td></tr><tr id="L2905"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2905</td></tr><tr id="L2906"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.043928</code></td><td>2906</td></tr><tr id="L2907"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2907</td></tr><tr id="L2908"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2908</td></tr><tr id="L2909"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2909</td></tr><tr id="L2910"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2910</td></tr><tr id="L2911"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2911</td></tr><tr id="L2912"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>2912</td></tr><tr id="L2913"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2913</td></tr><tr id="L2914"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>0.406400</code></td><td>2914</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 67 ext surface 67 ext wall hibo metal panel exterior wall thermal zone: space 105 lab a  outdoors  sunexposed windexposed  4 11.000232 0.000000 3.048000 11.000232 0.000000 0.000000 11.000232 4.654296 0.000000 11.000232 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2916">144 · Surface 67 Ext <span>— IDF lines 2916–2939</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2917"><td>1</td><td>Name</td><td><code>Surface 67 Ext</code></td><td>2917</td></tr><tr id="L2918"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2918</td></tr><tr id="L2919"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>2919</td></tr><tr id="L2920"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 105 LAB A</code></td><td>2920</td></tr><tr id="L2921"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2921</td></tr><tr id="L2922"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2922</td></tr><tr id="L2923"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2923</td></tr><tr id="L2924"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2924</td></tr><tr id="L2925"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2925</td></tr><tr id="L2926"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2926</td></tr><tr id="L2927"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2927</td></tr><tr id="L2928"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>11.000232</code></td><td>2928</td></tr><tr id="L2929"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2929</td></tr><tr id="L2930"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2930</td></tr><tr id="L2931"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>11.000232</code></td><td>2931</td></tr><tr id="L2932"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2932</td></tr><tr id="L2933"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2933</td></tr><tr id="L2934"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2934</td></tr><tr id="L2935"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2935</td></tr><tr id="L2936"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.000000</code></td><td>2936</td></tr><tr id="L2937"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>2937</td></tr><tr id="L2938"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2938</td></tr><tr id="L2939"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>2939</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 56a surface 56a roof hibo epdm insulated roof thermal zone: plenum  outdoors  sunexposed windexposed  4 9.171432 6.912864 3.962400 1.828800 6.912864 3.962400 1.828800 4.654296 4.064000 9.171432 4.654296 4.064000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2941">145 · Surface 56A <span>— IDF lines 2941–2964</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2942"><td>1</td><td>Name</td><td><code>Surface 56A</code></td><td>2942</td></tr><tr id="L2943"><td>2</td><td>Surface Type</td><td><code>Roof</code></td><td>2943</td></tr><tr id="L2944"><td>3</td><td>Construction Name</td><td><code>HIBO EPDM Insulated Roof</code></td><td>2944</td></tr><tr id="L2945"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>2945</td></tr><tr id="L2946"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2946</td></tr><tr id="L2947"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2947</td></tr><tr id="L2948"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2948</td></tr><tr id="L2949"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2949</td></tr><tr id="L2950"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2950</td></tr><tr id="L2951"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2951</td></tr><tr id="L2952"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2952</td></tr><tr id="L2953"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>2953</td></tr><tr id="L2954"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2954</td></tr><tr id="L2955"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.962400</code></td><td>2955</td></tr><tr id="L2956"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>2956</td></tr><tr id="L2957"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>2957</td></tr><tr id="L2958"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.962400</code></td><td>2958</td></tr><tr id="L2959"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>2959</td></tr><tr id="L2960"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2960</td></tr><tr id="L2961"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>4.064000</code></td><td>2961</td></tr><tr id="L2962"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>9.171432</code></td><td>2962</td></tr><tr id="L2963"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2963</td></tr><tr id="L2964"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.064000</code></td><td>2964</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 56b surface 56b roof hibo epdm insulated roof thermal zone: plenum  outdoors  sunexposed windexposed  4 0.000000 4.654296 4.521200 0.000000 0.000000 4.724400 11.000232 0.000000 4.724400 11.000232 4.654296 4.521200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2966">146 · Surface 56B <span>— IDF lines 2966–2989</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2967"><td>1</td><td>Name</td><td><code>Surface 56B</code></td><td>2967</td></tr><tr id="L2968"><td>2</td><td>Surface Type</td><td><code>Roof</code></td><td>2968</td></tr><tr id="L2969"><td>3</td><td>Construction Name</td><td><code>HIBO EPDM Insulated Roof</code></td><td>2969</td></tr><tr id="L2970"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>2970</td></tr><tr id="L2971"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2971</td></tr><tr id="L2972"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>2972</td></tr><tr id="L2973"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>2973</td></tr><tr id="L2974"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>2974</td></tr><tr id="L2975"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>2975</td></tr><tr id="L2976"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>2976</td></tr><tr id="L2977"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>2977</td></tr><tr id="L2978"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.000000</code></td><td>2978</td></tr><tr id="L2979"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2979</td></tr><tr id="L2980"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.521200</code></td><td>2980</td></tr><tr id="L2981"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.000000</code></td><td>2981</td></tr><tr id="L2982"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2982</td></tr><tr id="L2983"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>4.724400</code></td><td>2983</td></tr><tr id="L2984"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>11.000232</code></td><td>2984</td></tr><tr id="L2985"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>2985</td></tr><tr id="L2986"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>4.724400</code></td><td>2986</td></tr><tr id="L2987"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>11.000232</code></td><td>2987</td></tr><tr id="L2988"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>2988</td></tr><tr id="L2989"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.521200</code></td><td>2989</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 71 surface 71 wall hibo interior partition sa.8.21 thermal zone: space 103 lab b  surface surface 72 nosun nowind  4 3.956304 4.654296 3.048000 3.956304 4.654296 2.743200 1.828800 4.654296 2.743200 1.828800 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L2991">147 · Surface 71 <span>— IDF lines 2991–3014</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L2992"><td>1</td><td>Name</td><td><code>Surface 71</code></td><td>2992</td></tr><tr id="L2993"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>2993</td></tr><tr id="L2994"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>2994</td></tr><tr id="L2995"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 103 LAB B</code></td><td>2995</td></tr><tr id="L2996"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>2996</td></tr><tr id="L2997"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>2997</td></tr><tr id="L2998"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 72</code></td><td>2998</td></tr><tr id="L2999"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>2999</td></tr><tr id="L3000"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3000</td></tr><tr id="L3001"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3001</td></tr><tr id="L3002"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3002</td></tr><tr id="L3003"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>3003</td></tr><tr id="L3004"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3004</td></tr><tr id="L3005"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3005</td></tr><tr id="L3006"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>3006</td></tr><tr id="L3007"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3007</td></tr><tr id="L3008"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3008</td></tr><tr id="L3009"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>3009</td></tr><tr id="L3010"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3010</td></tr><tr id="L3011"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3011</td></tr><tr id="L3012"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>3012</td></tr><tr id="L3013"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3013</td></tr><tr id="L3014"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3014</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 72 surface 72 wall hibo interior partition sa.8.21 thermal zone: plenum  surface surface 71 nosun nowind  4 1.828800 4.654296 3.048000 1.828800 4.654296 2.743200 3.956304 4.654296 2.743200 3.956304 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3016">148 · Surface 72 <span>— IDF lines 3016–3039</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3017"><td>1</td><td>Name</td><td><code>Surface 72</code></td><td>3017</td></tr><tr id="L3018"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3018</td></tr><tr id="L3019"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.8.21</code></td><td>3019</td></tr><tr id="L3020"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>3020</td></tr><tr id="L3021"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3021</td></tr><tr id="L3022"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>3022</td></tr><tr id="L3023"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 71</code></td><td>3023</td></tr><tr id="L3024"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>3024</td></tr><tr id="L3025"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3025</td></tr><tr id="L3026"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3026</td></tr><tr id="L3027"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3027</td></tr><tr id="L3028"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>1.828800</code></td><td>3028</td></tr><tr id="L3029"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3029</td></tr><tr id="L3030"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3030</td></tr><tr id="L3031"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>1.828800</code></td><td>3031</td></tr><tr id="L3032"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3032</td></tr><tr id="L3033"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3033</td></tr><tr id="L3034"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>3034</td></tr><tr id="L3035"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3035</td></tr><tr id="L3036"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3036</td></tr><tr id="L3037"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>3037</td></tr><tr id="L3038"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3038</td></tr><tr id="L3039"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3039</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 73 surface 73 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 74 nosun nowind  4 4.532376 4.654296 3.048000 4.532376 4.654296 2.743200 3.956304 4.654296 2.743200 3.956304 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3041">149 · Surface 73 <span>— IDF lines 3041–3064</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3042"><td>1</td><td>Name</td><td><code>Surface 73</code></td><td>3042</td></tr><tr id="L3043"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3043</td></tr><tr id="L3044"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>3044</td></tr><tr id="L3045"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>3045</td></tr><tr id="L3046"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3046</td></tr><tr id="L3047"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>3047</td></tr><tr id="L3048"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 74</code></td><td>3048</td></tr><tr id="L3049"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>3049</td></tr><tr id="L3050"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3050</td></tr><tr id="L3051"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3051</td></tr><tr id="L3052"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3052</td></tr><tr id="L3053"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>3053</td></tr><tr id="L3054"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3054</td></tr><tr id="L3055"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3055</td></tr><tr id="L3056"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>3056</td></tr><tr id="L3057"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3057</td></tr><tr id="L3058"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3058</td></tr><tr id="L3059"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.956304</code></td><td>3059</td></tr><tr id="L3060"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3060</td></tr><tr id="L3061"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3061</td></tr><tr id="L3062"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.956304</code></td><td>3062</td></tr><tr id="L3063"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3063</td></tr><tr id="L3064"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3064</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 74 surface 74 wall hibo interior partition sa.6.20 thermal zone: plenum  surface surface 73 nosun nowind  4 3.956304 4.654296 3.048000 3.956304 4.654296 2.743200 4.532376 4.654296 2.743200 4.532376 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3066">150 · Surface 74 <span>— IDF lines 3066–3089</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3067"><td>1</td><td>Name</td><td><code>Surface 74</code></td><td>3067</td></tr><tr id="L3068"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3068</td></tr><tr id="L3069"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>3069</td></tr><tr id="L3070"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>3070</td></tr><tr id="L3071"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3071</td></tr><tr id="L3072"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>3072</td></tr><tr id="L3073"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 73</code></td><td>3073</td></tr><tr id="L3074"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>3074</td></tr><tr id="L3075"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3075</td></tr><tr id="L3076"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3076</td></tr><tr id="L3077"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3077</td></tr><tr id="L3078"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.956304</code></td><td>3078</td></tr><tr id="L3079"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3079</td></tr><tr id="L3080"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3080</td></tr><tr id="L3081"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.956304</code></td><td>3081</td></tr><tr id="L3082"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3082</td></tr><tr id="L3083"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3083</td></tr><tr id="L3084"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>4.532376</code></td><td>3084</td></tr><tr id="L3085"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3085</td></tr><tr id="L3086"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3086</td></tr><tr id="L3087"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>4.532376</code></td><td>3087</td></tr><tr id="L3088"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3088</td></tr><tr id="L3089"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3089</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 75 surface 75 wall hibo interior partition sa.6.20 thermal zone: space 102 - plus  surface surface 76 nosun nowind  4 4.532376 6.912864 3.048000 4.532376 6.912864 2.743200 4.532376 4.654296 2.743200 4.532376 4.654296 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3091">151 · Surface 75 <span>— IDF lines 3091–3114</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3092"><td>1</td><td>Name</td><td><code>Surface 75</code></td><td>3092</td></tr><tr id="L3093"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3093</td></tr><tr id="L3094"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>3094</td></tr><tr id="L3095"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Space 102 - Plus</code></td><td>3095</td></tr><tr id="L3096"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3096</td></tr><tr id="L3097"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>3097</td></tr><tr id="L3098"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 76</code></td><td>3098</td></tr><tr id="L3099"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>3099</td></tr><tr id="L3100"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3100</td></tr><tr id="L3101"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3101</td></tr><tr id="L3102"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3102</td></tr><tr id="L3103"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>3103</td></tr><tr id="L3104"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3104</td></tr><tr id="L3105"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3105</td></tr><tr id="L3106"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>3106</td></tr><tr id="L3107"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3107</td></tr><tr id="L3108"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3108</td></tr><tr id="L3109"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>4.532376</code></td><td>3109</td></tr><tr id="L3110"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3110</td></tr><tr id="L3111"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3111</td></tr><tr id="L3112"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>4.532376</code></td><td>3112</td></tr><tr id="L3113"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3113</td></tr><tr id="L3114"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3114</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 76 surface 76 wall hibo interior partition sa.6.20 thermal zone: plenum  surface surface 75 nosun nowind  4 4.532376 4.654296 3.048000 4.532376 4.654296 2.743200 4.532376 6.912864 2.743200 4.532376 6.912864 3.048000 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3116">152 · Surface 76 <span>— IDF lines 3116–3139</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3117"><td>1</td><td>Name</td><td><code>Surface 76</code></td><td>3117</td></tr><tr id="L3118"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3118</td></tr><tr id="L3119"><td>3</td><td>Construction Name</td><td><code>HIBO Interior Partition SA.6.20</code></td><td>3119</td></tr><tr id="L3120"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>3120</td></tr><tr id="L3121"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3121</td></tr><tr id="L3122"><td>6</td><td>Outside Boundary Condition</td><td><code>Surface</code></td><td>3122</td></tr><tr id="L3123"><td>7</td><td>Outside Boundary Condition Object</td><td><code>Surface 75</code></td><td>3123</td></tr><tr id="L3124"><td>8</td><td>Sun Exposure</td><td><code>NoSun</code></td><td>3124</td></tr><tr id="L3125"><td>9</td><td>Wind Exposure</td><td><code>NoWind</code></td><td>3125</td></tr><tr id="L3126"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3126</td></tr><tr id="L3127"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3127</td></tr><tr id="L3128"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.532376</code></td><td>3128</td></tr><tr id="L3129"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3129</td></tr><tr id="L3130"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3130</td></tr><tr id="L3131"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.532376</code></td><td>3131</td></tr><tr id="L3132"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3132</td></tr><tr id="L3133"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3133</td></tr><tr id="L3134"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>4.532376</code></td><td>3134</td></tr><tr id="L3135"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3135</td></tr><tr id="L3136"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.743200</code></td><td>3136</td></tr><tr id="L3137"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>4.532376</code></td><td>3137</td></tr><tr id="L3138"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3138</td></tr><tr id="L3139"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3139</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 77 surface 77 wall hibo metal panel exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 9.171432 4.654296 4.521200 9.171432 4.654296 4.064000 1.828800 4.654296 4.064000 1.828800 4.654296 4.521200 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3141">153 · Surface 77 <span>— IDF lines 3141–3164</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3142"><td>1</td><td>Name</td><td><code>Surface 77</code></td><td>3142</td></tr><tr id="L3143"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3143</td></tr><tr id="L3144"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Panel Exterior Wall</code></td><td>3144</td></tr><tr id="L3145"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>3145</td></tr><tr id="L3146"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3146</td></tr><tr id="L3147"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>3147</td></tr><tr id="L3148"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>3148</td></tr><tr id="L3149"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>3149</td></tr><tr id="L3150"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>3150</td></tr><tr id="L3151"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3151</td></tr><tr id="L3152"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3152</td></tr><tr id="L3153"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>3153</td></tr><tr id="L3154"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3154</td></tr><tr id="L3155"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>4.521200</code></td><td>3155</td></tr><tr id="L3156"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>3156</td></tr><tr id="L3157"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3157</td></tr><tr id="L3158"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>4.064000</code></td><td>3158</td></tr><tr id="L3159"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>1.828800</code></td><td>3159</td></tr><tr id="L3160"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3160</td></tr><tr id="L3161"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>4.064000</code></td><td>3161</td></tr><tr id="L3162"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>1.828800</code></td><td>3162</td></tr><tr id="L3163"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.654296</code></td><td>3163</td></tr><tr id="L3164"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>4.521200</code></td><td>3164</td></tr></tbody></table></details><details class="object" data-text="buildingsurface:detailed surface 51b surface 51b wall hibo cmu veneer exterior wall thermal zone: plenum  outdoors  sunexposed windexposed  4 9.171432 6.912864 3.962400 9.171432 6.912864 3.048000 4.532376 6.912864 3.048000 4.532376 6.912864 3.962400 name surface type construction name zone name space name outside boundary condition outside boundary condition object sun exposure wind exposure view factor to ground number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3166">154 · Surface 51B <span>— IDF lines 3166–3189</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3167"><td>1</td><td>Name</td><td><code>Surface 51B</code></td><td>3167</td></tr><tr id="L3168"><td>2</td><td>Surface Type</td><td><code>Wall</code></td><td>3168</td></tr><tr id="L3169"><td>3</td><td>Construction Name</td><td><code>HIBO CMU Veneer Exterior Wall</code></td><td>3169</td></tr><tr id="L3170"><td>4</td><td>Zone Name</td><td><code>Thermal Zone: Plenum</code></td><td>3170</td></tr><tr id="L3171"><td>5</td><td>Space Name</td><td><code>[Blank]</code></td><td>3171</td></tr><tr id="L3172"><td>6</td><td>Outside Boundary Condition</td><td><code>Outdoors</code></td><td>3172</td></tr><tr id="L3173"><td>7</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>3173</td></tr><tr id="L3174"><td>8</td><td>Sun Exposure</td><td><code>SunExposed</code></td><td>3174</td></tr><tr id="L3175"><td>9</td><td>Wind Exposure</td><td><code>WindExposed</code></td><td>3175</td></tr><tr id="L3176"><td>10</td><td>View Factor to Ground</td><td><code>[Blank]</code></td><td>3176</td></tr><tr id="L3177"><td>11</td><td>Number of Vertices</td><td><code>4</code></td><td>3177</td></tr><tr id="L3178"><td>12</td><td>Vertex 1 X-coordinate {m}</td><td><code>9.171432</code></td><td>3178</td></tr><tr id="L3179"><td>13</td><td>Vertex 1 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3179</td></tr><tr id="L3180"><td>14</td><td>Vertex 1 Z-coordinate {m}</td><td><code>3.962400</code></td><td>3180</td></tr><tr id="L3181"><td>15</td><td>Vertex 2 X-coordinate {m}</td><td><code>9.171432</code></td><td>3181</td></tr><tr id="L3182"><td>16</td><td>Vertex 2 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3182</td></tr><tr id="L3183"><td>17</td><td>Vertex 2 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3183</td></tr><tr id="L3184"><td>18</td><td>Vertex 3 X-coordinate {m}</td><td><code>4.532376</code></td><td>3184</td></tr><tr id="L3185"><td>19</td><td>Vertex 3 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3185</td></tr><tr id="L3186"><td>20</td><td>Vertex 3 Z-coordinate {m}</td><td><code>3.048000</code></td><td>3186</td></tr><tr id="L3187"><td>21</td><td>Vertex 4 X-coordinate {m}</td><td><code>4.532376</code></td><td>3187</td></tr><tr id="L3188"><td>22</td><td>Vertex 4 Y-coordinate {m}</td><td><code>6.912864</code></td><td>3188</td></tr><tr id="L3189"><td>23</td><td>Vertex 4 Z-coordinate {m}</td><td><code>3.962400</code></td><td>3189</td></tr></tbody></table></details></section><section><h2>FenestrationSurface:Detailed <small>(108)</small></h2><details class="object" data-text="fenestrationsurface:detailed hibo cwc labb vision hibo cwc labb vision window ext_window_sn54 surface 69 ext  autocalculate hibo cwc vision frame 1 4 0.200152 0.000000 2.997200 0.200152 0.000000 0.457200 3.756152 0.000000 0.457200 3.756152 0.000000 2.997200 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3194">155 · HIBO CWC LabB Vision <span>— IDF lines 3194–3215</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3195"><td>1</td><td>Name</td><td><code>HIBO CWC LabB Vision</code></td><td>3195</td></tr><tr id="L3196"><td>2</td><td>Surface Type</td><td><code>Window</code></td><td>3196</td></tr><tr id="L3197"><td>3</td><td>Construction Name</td><td><code>EXT_Window_SN54</code></td><td>3197</td></tr><tr id="L3198"><td>4</td><td>Building Surface Name</td><td><code>Surface 69 Ext</code></td><td>3198</td></tr><tr id="L3199"><td>5</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>3199</td></tr><tr id="L3200"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3200</td></tr><tr id="L3201"><td>7</td><td>Frame and Divider Name</td><td><code>HIBO CWC Vision Frame</code></td><td>3201</td></tr><tr id="L3202"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3202</td></tr><tr id="L3203"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3203</td></tr><tr id="L3204"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>0.200152</code></td><td>3204</td></tr><tr id="L3205"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3205</td></tr><tr id="L3206"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3206</td></tr><tr id="L3207"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>0.200152</code></td><td>3207</td></tr><tr id="L3208"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3208</td></tr><tr id="L3209"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3209</td></tr><tr id="L3210"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.756152</code></td><td>3210</td></tr><tr id="L3211"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3211</td></tr><tr id="L3212"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3212</td></tr><tr id="L3213"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.756152</code></td><td>3213</td></tr><tr id="L3214"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3214</td></tr><tr id="L3215"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3215</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo cwb control vision hibo cwb control vision window ext_window_sn54 surface 68 ext  autocalculate hibo cwb vision frame 1 4 4.941316 0.000000 2.997200 4.941316 0.000000 0.457200 6.058916 0.000000 0.457200 6.058916 0.000000 2.997200 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3217">156 · HIBO CWB Control Vision <span>— IDF lines 3217–3238</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3218"><td>1</td><td>Name</td><td><code>HIBO CWB Control Vision</code></td><td>3218</td></tr><tr id="L3219"><td>2</td><td>Surface Type</td><td><code>Window</code></td><td>3219</td></tr><tr id="L3220"><td>3</td><td>Construction Name</td><td><code>EXT_Window_SN54</code></td><td>3220</td></tr><tr id="L3221"><td>4</td><td>Building Surface Name</td><td><code>Surface 68 Ext</code></td><td>3221</td></tr><tr id="L3222"><td>5</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>3222</td></tr><tr id="L3223"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3223</td></tr><tr id="L3224"><td>7</td><td>Frame and Divider Name</td><td><code>HIBO CWB Vision Frame</code></td><td>3224</td></tr><tr id="L3225"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3225</td></tr><tr id="L3226"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3226</td></tr><tr id="L3227"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>4.941316</code></td><td>3227</td></tr><tr id="L3228"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3228</td></tr><tr id="L3229"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3229</td></tr><tr id="L3230"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>4.941316</code></td><td>3230</td></tr><tr id="L3231"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3231</td></tr><tr id="L3232"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3232</td></tr><tr id="L3233"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>6.058916</code></td><td>3233</td></tr><tr id="L3234"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3234</td></tr><tr id="L3235"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3235</td></tr><tr id="L3236"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>6.058916</code></td><td>3236</td></tr><tr id="L3237"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3237</td></tr><tr id="L3238"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3238</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo cwc laba vision hibo cwc laba vision window ext_window_sn54 surface 66 ext  autocalculate hibo cwc vision frame 1 4 7.244080 0.000000 2.997200 7.244080 0.000000 0.457200 10.800080 0.000000 0.457200 10.800080 0.000000 2.997200 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3240">157 · HIBO CWC LabA Vision <span>— IDF lines 3240–3261</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3241"><td>1</td><td>Name</td><td><code>HIBO CWC LabA Vision</code></td><td>3241</td></tr><tr id="L3242"><td>2</td><td>Surface Type</td><td><code>Window</code></td><td>3242</td></tr><tr id="L3243"><td>3</td><td>Construction Name</td><td><code>EXT_Window_SN54</code></td><td>3243</td></tr><tr id="L3244"><td>4</td><td>Building Surface Name</td><td><code>Surface 66 Ext</code></td><td>3244</td></tr><tr id="L3245"><td>5</td><td>Outside Boundary Condition Object</td><td><code>[Blank]</code></td><td>3245</td></tr><tr id="L3246"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3246</td></tr><tr id="L3247"><td>7</td><td>Frame and Divider Name</td><td><code>HIBO CWC Vision Frame</code></td><td>3247</td></tr><tr id="L3248"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3248</td></tr><tr id="L3249"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3249</td></tr><tr id="L3250"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>7.244080</code></td><td>3250</td></tr><tr id="L3251"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3251</td></tr><tr id="L3252"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3252</td></tr><tr id="L3253"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>7.244080</code></td><td>3253</td></tr><tr id="L3254"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3254</td></tr><tr id="L3255"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3255</td></tr><tr id="L3256"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>10.800080</code></td><td>3256</td></tr><tr id="L3257"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3257</td></tr><tr id="L3258"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.457200</code></td><td>3258</td></tr><tr id="L3259"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>10.800080</code></td><td>3259</td></tr><tr id="L3260"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>0.000000</code></td><td>3260</td></tr><tr id="L3261"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.997200</code></td><td>3261</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo door 103 frame top a hibo door 103 frame top a door hibo metal frame strip surface 5 hibo door 103 frame top b autocalculate  1 4 3.95630400 3.58749600 2.18440000 3.95630400 3.58749600 2.13360000 3.95630400 4.60349600 2.13360000 3.95630400 4.60349600 2.18440000 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3263">158 · HIBO Door 103 Frame Top A <span>— IDF lines 3263–3284</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3264"><td>1</td><td>Name</td><td><code>HIBO Door 103 Frame Top A</code></td><td>3264</td></tr><tr id="L3265"><td>2</td><td>Surface Type</td><td><code>Door</code></td><td>3265</td></tr><tr id="L3266"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Frame Strip</code></td><td>3266</td></tr><tr id="L3267"><td>4</td><td>Building Surface Name</td><td><code>Surface 5</code></td><td>3267</td></tr><tr id="L3268"><td>5</td><td>Outside Boundary Condition Object</td><td><code>HIBO Door 103 Frame Top B</code></td><td>3268</td></tr><tr id="L3269"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3269</td></tr><tr id="L3270"><td>7</td><td>Frame and Divider Name</td><td><code>[Blank]</code></td><td>3270</td></tr><tr id="L3271"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3271</td></tr><tr id="L3272"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3272</td></tr><tr id="L3273"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3273</td></tr><tr id="L3274"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3274</td></tr><tr id="L3275"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.18440000</code></td><td>3275</td></tr><tr id="L3276"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3276</td></tr><tr id="L3277"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3277</td></tr><tr id="L3278"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3278</td></tr><tr id="L3279"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3279</td></tr><tr id="L3280"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>4.60349600</code></td><td>3280</td></tr><tr id="L3281"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3281</td></tr><tr id="L3282"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3282</td></tr><tr id="L3283"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>4.60349600</code></td><td>3283</td></tr><tr id="L3284"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.18440000</code></td><td>3284</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo door 103 frame top b hibo door 103 frame top b door hibo metal frame strip surface 29 hibo door 103 frame top a autocalculate  1 4 3.95630400 4.60349600 2.18440000 3.95630400 4.60349600 2.13360000 3.95630400 3.58749600 2.13360000 3.95630400 3.58749600 2.18440000 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3286">159 · HIBO Door 103 Frame Top B <span>— IDF lines 3286–3307</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3287"><td>1</td><td>Name</td><td><code>HIBO Door 103 Frame Top B</code></td><td>3287</td></tr><tr id="L3288"><td>2</td><td>Surface Type</td><td><code>Door</code></td><td>3288</td></tr><tr id="L3289"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Frame Strip</code></td><td>3289</td></tr><tr id="L3290"><td>4</td><td>Building Surface Name</td><td><code>Surface 29</code></td><td>3290</td></tr><tr id="L3291"><td>5</td><td>Outside Boundary Condition Object</td><td><code>HIBO Door 103 Frame Top A</code></td><td>3291</td></tr><tr id="L3292"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3292</td></tr><tr id="L3293"><td>7</td><td>Frame and Divider Name</td><td><code>[Blank]</code></td><td>3293</td></tr><tr id="L3294"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3294</td></tr><tr id="L3295"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3295</td></tr><tr id="L3296"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3296</td></tr><tr id="L3297"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>4.60349600</code></td><td>3297</td></tr><tr id="L3298"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.18440000</code></td><td>3298</td></tr><tr id="L3299"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3299</td></tr><tr id="L3300"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>4.60349600</code></td><td>3300</td></tr><tr id="L3301"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3301</td></tr><tr id="L3302"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3302</td></tr><tr id="L3303"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3303</td></tr><tr id="L3304"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3304</td></tr><tr id="L3305"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3305</td></tr><tr id="L3306"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3306</td></tr><tr id="L3307"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.18440000</code></td><td>3307</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo door 103 frame left a hibo door 103 frame left a door hibo metal frame strip surface 5 hibo door 103 frame left b autocalculate  1 4 3.95630400 3.58749600 2.13360000 3.95630400 3.58749600 0.00000000 3.95630400 3.63829600 0.00000000 3.95630400 3.63829600 2.13360000 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3309">160 · HIBO Door 103 Frame Left A <span>— IDF lines 3309–3330</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3310"><td>1</td><td>Name</td><td><code>HIBO Door 103 Frame Left A</code></td><td>3310</td></tr><tr id="L3311"><td>2</td><td>Surface Type</td><td><code>Door</code></td><td>3311</td></tr><tr id="L3312"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Frame Strip</code></td><td>3312</td></tr><tr id="L3313"><td>4</td><td>Building Surface Name</td><td><code>Surface 5</code></td><td>3313</td></tr><tr id="L3314"><td>5</td><td>Outside Boundary Condition Object</td><td><code>HIBO Door 103 Frame Left B</code></td><td>3314</td></tr><tr id="L3315"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3315</td></tr><tr id="L3316"><td>7</td><td>Frame and Divider Name</td><td><code>[Blank]</code></td><td>3316</td></tr><tr id="L3317"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3317</td></tr><tr id="L3318"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3318</td></tr><tr id="L3319"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3319</td></tr><tr id="L3320"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3320</td></tr><tr id="L3321"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3321</td></tr><tr id="L3322"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3322</td></tr><tr id="L3323"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3323</td></tr><tr id="L3324"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>3324</td></tr><tr id="L3325"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3325</td></tr><tr id="L3326"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>3.63829600</code></td><td>3326</td></tr><tr id="L3327"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>3327</td></tr><tr id="L3328"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3328</td></tr><tr id="L3329"><td>20</td><td>Vertex 4 Y-coordinate {m}</td><td><code>3.63829600</code></td><td>3329</td></tr><tr id="L3330"><td>21</td><td>Vertex 4 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3330</td></tr></tbody></table></details><details class="object" data-text="fenestrationsurface:detailed hibo door 103 frame left b hibo door 103 frame left b door hibo metal frame strip surface 29 hibo door 103 frame left a autocalculate  1 4 3.95630400 3.63829600 2.13360000 3.95630400 3.63829600 0.00000000 3.95630400 3.58749600 0.00000000 3.95630400 3.58749600 2.13360000 name surface type construction name building surface name outside boundary condition object view factor to ground frame and divider name multiplier number of vertices vertex 1 x-coordinate {m} vertex 1 y-coordinate {m} vertex 1 z-coordinate {m} vertex 2 x-coordinate {m} vertex 2 y-coordinate {m} vertex 2 z-coordinate {m} vertex 3 x-coordinate {m} vertex 3 y-coordinate {m} vertex 3 z-coordinate {m} vertex 4 x-coordinate {m} vertex 4 y-coordinate {m} vertex 4 z-coordinate {m}"><summary id="L3332">161 · HIBO Door 103 Frame Left B <span>— IDF lines 3332–3353</span></summary><table><thead><tr><th>#</th><th>Field</th><th>Entered value</th><th>IDF line</th></tr></thead><tbody><tr id="L3333"><td>1</td><td>Name</td><td><code>HIBO Door 103 Frame Left B</code></td><td>3333</td></tr><tr id="L3334"><td>2</td><td>Surface Type</td><td><code>Door</code></td><td>3334</td></tr><tr id="L3335"><td>3</td><td>Construction Name</td><td><code>HIBO Metal Frame Strip</code></td><td>3335</td></tr><tr id="L3336"><td>4</td><td>Building Surface Name</td><td><code>Surface 29</code></td><td>3336</td></tr><tr id="L3337"><td>5</td><td>Outside Boundary Condition Object</td><td><code>HIBO Door 103 Frame Left A</code></td><td>3337</td></tr><tr id="L3338"><td>6</td><td>View Factor to Ground</td><td><code>autocalculate</code></td><td>3338</td></tr><tr id="L3339"><td>7</td><td>Frame and Divider Name</td><td><code>[Blank]</code></td><td>3339</td></tr><tr id="L3340"><td>8</td><td>Multiplier</td><td><code>1</code></td><td>3340</td></tr><tr id="L3341"><td>9</td><td>Number of Vertices</td><td><code>4</code></td><td>3341</td></tr><tr id="L3342"><td>10</td><td>Vertex 1 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3342</td></tr><tr id="L3343"><td>11</td><td>Vertex 1 Y-coordinate {m}</td><td><code>3.63829600</code></td><td>3343</td></tr><tr id="L3344"><td>12</td><td>Vertex 1 Z-coordinate {m}</td><td><code>2.13360000</code></td><td>3344</td></tr><tr id="L3345"><td>13</td><td>Vertex 2 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3345</td></tr><tr id="L3346"><td>14</td><td>Vertex 2 Y-coordinate {m}</td><td><code>3.63829600</code></td><td>3346</td></tr><tr id="L3347"><td>15</td><td>Vertex 2 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>3347</td></tr><tr id="L3348"><td>16</td><td>Vertex 3 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3348</td></tr><tr id="L3349"><td>17</td><td>Vertex 3 Y-coordinate {m}</td><td><code>3.58749600</code></td><td>3349</td></tr><tr id="L3350"><td>18</td><td>Vertex 3 Z-coordinate {m}</td><td><code>0.00000000</code></td><td>3350</td></tr><tr id="L3351"><td>19</td><td>Vertex 4 X-coordinate {m}</td><td><code>3.95630400</code></td><td>3351</t