<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>HIBO EnergyPlus Building Model</title><style>
:root{--ink:#203344;--muted:#536575;--accent:#23627a;--line:#d5dfe6;--paper:#fff;--soft:#f3f6f8}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;background:#eef2f5;color:var(--ink);font:16px/1.65 Georgia,"Times New Roman",serif}
nav{position:fixed;inset:0 auto 0 0;width:278px;overflow:auto;background:#f8fafb;border-right:1px solid var(--line);padding:24px 18px;font:12.5px/1.5 Arial,sans-serif}nav strong{display:block;font-size:17px;margin-bottom:10px}nav a{display:block;color:var(--ink);text-decoration:none;padding:5px 3px}nav .level-2{padding-left:13px}nav .level-3{padding-left:26px;font-size:11.5px}nav a:hover{background:#e5edf1}
main{margin-left:278px;max-width:1120px;padding:38px 56px 70px;background:white;min-height:100vh}.cover{padding:18px 0 34px;border-bottom:3px solid var(--accent);margin-bottom:36px}.eyebrow{font:700 12px Arial,sans-serif;letter-spacing:.13em;color:var(--accent);text-transform:uppercase}.cover h1{font:700 38px/1.16 Arial,sans-serif;margin:16px 0;border:0}.cover .sub{font:22px/1.4 Arial,sans-serif}.cover .meta{font:14px/1.8 Arial,sans-serif;color:var(--muted);margin-top:26px}
h1,h2,h3,h4{font-family:Arial,sans-serif;line-height:1.35;scroll-margin-top:20px;color:var(--ink)}h1{font-size:27px;border-bottom:1px solid var(--line);padding-bottom:10px;margin:46px 0 20px}h2{font-size:21px;margin:30px 0 14px}h3{font-size:18px;margin:25px 0 12px}h4{font-size:16px;margin:22px 0 12px}p{margin:12px 0}a{color:#1f617f;overflow-wrap:anywhere}code{font:12.5px/1.5 Consolas,monospace;overflow-wrap:anywhere;background:#f1f4f6;padding:1px 3px}img{display:block;max-width:100%;height:auto;margin:20px auto}table{border-collapse:collapse;width:100%;font:12.5px/1.5 Arial,sans-serif;margin:12px 0 20px}th,td{vertical-align:top;text-align:left;border-bottom:1px solid var(--line);padding:9px 9px;overflow-wrap:anywhere}th{background:var(--soft);font-weight:700;border-top:1.5px solid #7d99aa}tr:nth-child(even) td{background:#fafcfd}.table-wrap{max-width:100%;overflow:auto}p.caption{font:700 13px/1.4 Arial,sans-serif;margin:24px 0 7px}p.figure-caption{font:italic 13px/1.5 Arial,sans-serif;color:var(--muted);margin:6px 0 24px}pre{white-space:pre-wrap;overflow-wrap:anywhere}footer{margin-top:36px;border-top:1px solid var(--line);font:12px Arial,sans-serif;padding-top:12px;color:var(--muted)}.input-register{padding:20px;background:var(--soft);margin-top:32px;font:14px Arial,sans-serif}
@media(max-width:880px){nav{position:relative;width:auto;max-height:340px;border-right:0;border-bottom:1px solid var(--line)}main{margin:0;padding:24px 20px}.cover h1{font-size:29px}table{font-size:12px}.table-wrap{overflow:auto}h1{font-size:24px}}
@media print{nav{display:none}main{margin:0;padding:0;max-width:none}.cover{page-break-after:always}body{background:white;font-size:10pt}h1{font-size:18pt}h2{font-size:14pt}h3{font-size:12pt}h4{font-size:11pt}table{font-size:8pt}h1,h2,h3,h4,.caption{break-after:avoid}tr,img{break-inside:avoid}.table-wrap{overflow:visible}a{color:inherit;text-decoration:none}}

.results-table th:not(:first-child),.results-table td:not(:first-child){text-align:right}.results-table tbody tr:last-child{font-weight:bold;border-top:1.5px solid var(--line)}.result-source{font-size:13px;line-height:1.5;color:var(--muted)}.results-figure{margin:24px 0}.results-figure img{display:block;width:100%;max-width:720px;margin:auto}
.cover{padding:0 0 24px;margin-bottom:24px}.cover h1{font-size:32px;margin:10px 0}.cover .meta{margin-top:10px}.cover .sub{font-size:18px}nav .level-1{font-weight:700;padding-top:12px}nav .level-2{font-size:12px}main>h1:first-of-type{margin-top:24px} @media print{.cover{page-break-after:auto}h1{break-before:page}.cover h1,main>h1:first-of-type{break-before:auto}}
@media screen and (max-width:880px){.table-wrap{max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch}.table-wrap table{min-width:640px;table-layout:auto}.table-wrap td,.table-wrap th{word-break:normal;overflow-wrap:normal}nav{max-height:300px;overflow-y:auto}}
</style></head><body><nav aria-label="Model contents"><strong>HIBO EnergyPlus</strong><a class="level-1" href="#s-1-model-overview">1. Model Overview</a><a class="level-1" href="#s-2-simulation-settings-and-weather">2. Simulation Settings and
Weather</a><a class="level-2" href="#s-2-1-simulation-settings">2.1 Simulation Settings</a><a class="level-2" href="#s-2-2-weather-file-and-site">2.2 Weather File and Site</a><a class="level-2" href="#s-2-3-sizing-design-days">2.3 Sizing Design Days</a><a class="level-1" href="#s-3-geometry-and-zoning">3. Geometry and Zoning</a><a class="level-2" href="#s-3-1-openings-frames-and-shading">3.1 Openings, Frames, and
Shading</a><a class="level-2" href="#s-3-2-internal-partitions-and-same-zone-mass">3.2 Internal Partitions
and Same-Zone Mass</a><a class="level-1" href="#s-4-envelope-materials-and-constructions">4. Envelope Materials and
Constructions</a><a class="level-2" href="#s-4-1-exterior-walls">4.1 Exterior Walls</a><a class="level-2" href="#s-4-2-roofs">4.2 Roofs</a><a class="level-2" href="#s-4-3-slab-on-grade-floors">4.3 Slab-on-Grade Floors</a><a class="level-2" href="#s-4-4-interior-partitions-ceilings-and-construction-totals">4.4
Interior Partitions, Ceilings, and Construction Totals</a><a class="level-2" href="#s-4-5-glazing-frames-doors-and-spandrel">4.5 Glazing, Frames, Doors,
and Spandrel</a><a class="level-2" href="#s-4-6-material-properties-and-sources">4.6 Material Properties and
Sources</a><a class="level-1" href="#s-5-occupancy-lighting-and-equipment">5. Occupancy, Lighting, and
Equipment</a><a class="level-2" href="#s-5-1-occupancy">5.1 Occupancy</a><a class="level-2" href="#s-5-2-electric-lighting">5.2 Electric Lighting</a><a class="level-2" href="#s-5-3-plug-and-process-loads">5.3 Plug and Process Loads</a><a class="level-1" href="#s-6-hvac-controls-and-air-exchange">6. HVAC, Controls, and Air
Exchange</a><a class="level-2" href="#s-6-1-system-arrangement">6.1 System Arrangement</a><a class="level-2" href="#s-6-2-cooling-and-electric-heating">6.2 Cooling and Electric
Heating</a><a class="level-2" href="#s-6-3-supply-and-return-fans-and-availability">6.3 Supply and Return
Fans and Availability</a><a class="level-2" href="#s-6-4-vav-terminals">6.4 VAV Terminals</a><a class="level-2" href="#s-6-5-supply-air-temperature-control">6.5 Supply-Air Temperature
Control</a><a class="level-2" href="#s-6-6-zone-thermostat-set-points">6.6 Zone Thermostat Set Points</a><a class="level-2" href="#s-6-7-ventilation-and-total-airflow">6.7 Ventilation and Total
Airflow</a><a class="level-2" href="#s-6-8-economizer">6.8 Economizer</a><a class="level-2" href="#s-6-9-infiltration">6.9 Infiltration</a><a class="level-2" href="#s-6-10-hvac-sizing-and-performance-curves">6.10 HVAC Sizing and
Performance Curves</a><a class="level-1" href="#s-7-simulation-results">7. Simulation Results</a><a class="level-1" href="#s-8-references">8. References</a><a class="level-1" href="#s-appendix-a-schedule-tables">Appendix A. Schedule Tables</a><a class="level-2" href="#s-a-1-occupancy-schedules">A.1 Occupancy Schedules</a><a class="level-2" href="#s-a-2-thermostat-set-point-schedules">A.2 Thermostat Set Point
Schedules</a><a class="level-2" href="#s-a-3-lighting-schedules">A.3 Lighting Schedules</a><a class="level-2" href="#s-a-4-plug-and-process-load-schedules">A.4 Plug and Process Load
Schedules</a><a class="level-2" href="#s-a-5-infiltration-and-outdoor-air-schedules">A.5 Infiltration and
Outdoor-Air Schedules</a><a class="level-2" href="#s-a-6-availability-and-constant-control-schedules">A.6
Availability and Constant Control Schedules</a><a class="level-2" href="#s-a-7-schedule-type-limits">A.7 Schedule Type Limits</a><a class="level-1" href="#s-appendix-b-additional-input-settings">Appendix B. Additional
Input Settings</a><a class="level-2" href="#s-b-1-air-system-connections">B.1 Air-System Connections</a><a class="level-2" href="#s-b-2-unconnected-curve-records">B.2 Unconnected Curve
Records</a><a class="level-2" href="#s-b-3-reporting-and-diagnostic-inputs">B.3 Reporting and
Diagnostic Inputs</a><a class="level-1" href="#s-appendix-c-abbreviations-and-symbols">Appendix C. Abbreviations
and Symbols</a></nav><main><header class="cover"><h1>HIBO EnergyPlus Building Model</h1><div class="sub">Model Inputs and Simulation Results</div><div class="meta">Juhyun Bak · University of Nebraska–Lincoln<br>Model: 27 September 2026 · EnergyPlus 22.2.0</div></header><h1 id="s-1-model-overview">1. Model Overview</h1>
<p>The Human-Centered Integrated Building Operation (HIBO) laboratory in
Omaha, Nebraska, is modeled with three directly served thermal zones, a
separate MEP zone, and a common return plenum. Lab A and Lab B are
separate zones; the Lobby, Restroom, and Control rooms form one combined
zone. One common air loop provides two-speed direct-expansion (DX)
cooling and central electric heat, with a variable-air-volume (VAV)
terminal and electric reheater for each served zone. [1,3]</p>
<p class="caption"><strong>Table 1-1. HIBO model summary</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 50%"/>
<col style="width: 50%"/>
</colgroup>
<thead>
<tr class="header">
<th>Characteristic</th>
<th>Value / representation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Modeled total floor area</td>
<td>67.782 m², including MEP; derived from floor polygons</td>
</tr>
<tr class="even">
<td>Directly served floor area</td>
<td>61.325 m² across three main zones</td>
</tr>
<tr class="odd">
<td>Stories / thermal zones</td>
<td>One occupied level plus plenum / five thermal zones</td>
</tr>
<tr class="even">
<td>Typical occupied ceiling height</td>
<td>3.048 m; restroom portion 2.7432 m</td>
</tr>
<tr class="odd">
<td>Main / rear roof elevations</td>
<td>4.7244–4.5212 m / 4.0640–3.9624 m</td>
</tr>
<tr class="even">
<td>Exterior walls</td>
<td>Metal-panel and CMU-veneer assemblies</td>
</tr>
<tr class="odd">
<td>Roof / floor</td>
<td>EPDM with insulation above metal deck / ground-contact concrete
slab</td>
</tr>
<tr class="even">
<td>Glazing</td>
<td>SN54 simple-glazing reference externally; 6.35 mm clear glass
internally</td>
</tr>
<tr class="odd">
<td>Air system</td>
<td>One common VAV air loop with central DX cooling and electric
heat</td>
</tr>
<tr class="even">
<td>Terminal systems</td>
<td>Three VAV terminals, each with electric reheat</td>
</tr>
<tr class="odd">
<td>Shading / internal mass</td>
<td>Five parapet shading polygons / four central-zone mass objects</td>
</tr>
</tbody>
</table></div>
<p>Airflows and most coil capacities remain Autosize; the central
electric heater is specified at 15 kW. The model combines drawing-based
geometry, reference material properties, and operating assumptions; it
has not been field-calibrated. [1,3,4]</p>
<h1 id="s-2-simulation-settings-and-weather">2. Simulation Settings and
Weather</h1>
<h2 id="s-2-1-simulation-settings">2.1 Simulation Settings</h2>
<p>The input specifies EnergyPlus version 22.2 and the supplied output
identifies EnergyPlus 22.2.0-c249759bad. Zone and system sizing are
enabled, plant sizing is disabled, and the annual weather-file run is
enabled. Although separate design-day reporting is disabled, the seven
SizingPeriod:DesignDay objects remain sizing inputs. [1,5]</p>
<p class="caption"><strong>Table 2-1. Simulation settings</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Setting</th>
<th>Input</th>
<th>IDF object</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>EnergyPlus version</td>
<td>22.2.0 (IDF version 22.2)</td>
<td>Version</td>
</tr>
<tr class="even">
<td>Run period</td>
<td>January 1–December 31; year fields blank</td>
<td>RunPeriod</td>
</tr>
<tr class="odd">
<td>Start day / calendar</td>
<td>January 1 = Monday; weather-file holidays and daylight saving
disabled</td>
<td>RunPeriod</td>
</tr>
<tr class="even">
<td>Weather-file rain / snow indicators</td>
<td>Yes / Yes</td>
<td>RunPeriod</td>
</tr>
<tr class="odd">
<td>Zone / system / plant sizing</td>
<td>Yes / Yes / No</td>
<td>SimulationControl</td>
</tr>
<tr class="even">
<td>Separate sizing-period simulation</td>
<td>No</td>
<td>SimulationControl</td>
</tr>
<tr class="odd">
<td>Weather-file annual simulation</td>
<td>Yes</td>
<td>SimulationControl</td>
</tr>
<tr class="even">
<td>HVAC sizing simulation</td>
<td>No; maximum passes field = 3</td>
<td>SimulationControl</td>
</tr>
<tr class="odd">
<td>Zone timestep</td>
<td>6 per hour (10 minutes)</td>
<td>Timestep</td>
</tr>
<tr class="even">
<td>Minimum HVAC timestep</td>
<td>1 minute</td>
<td>ConvergenceLimits</td>
</tr>
<tr class="odd">
<td>Maximum HVAC iterations</td>
<td>100</td>
<td>ConvergenceLimits</td>
</tr>
<tr class="even">
<td>Plant iteration limits</td>
<td>Minimum 2; maximum 8</td>
<td>ConvergenceLimits</td>
</tr>
<tr class="odd">
<td>Warmup days</td>
<td>Minimum 6; maximum 25</td>
<td>Building</td>
</tr>
<tr class="even">
<td>Loads / temperature convergence tolerance</td>
<td>0.04 / 0.4°C</td>
<td>Building</td>
</tr>
<tr class="odd">
<td>Envelope heat balance</td>
<td>ConductionTransferFunction</td>
<td>HeatBalanceAlgorithm</td>
</tr>
<tr class="even">
<td>Surface-temperature upper limit</td>
<td>200°C</td>
<td>HeatBalanceAlgorithm</td>
</tr>
<tr class="odd">
<td>Inside / outside convection</td>
<td>TARP / TARP</td>
<td>SurfaceConvectionAlgorithm:*</td>
</tr>
<tr class="even">
<td>Solar distribution</td>
<td>FullExterior</td>
<td>Building</td>
</tr>
<tr class="odd">
<td>Shadow calculation</td>
<td>PolygonClipping; SutherlandHodgman</td>
<td>ShadowCalculation</td>
</tr>
<tr class="even">
<td>Shadow update</td>
<td>Periodic; every 20 days</td>
<td>ShadowCalculation</td>
</tr>
<tr class="odd">
<td>Shadow overlap maximum</td>
<td>15,000 figures</td>
<td>ShadowCalculation</td>
</tr>
<tr class="even">
<td>Diffuse-sky treatment</td>
<td>SimpleSkyDiffuseModeling</td>
<td>ShadowCalculation</td>
</tr>
</tbody>
</table></div>
<p>Source: [1, L20–L95, L323–L336]. The shadow-calculation Pixel
Counting Resolution is 512 although the selected method is
PolygonClipping; all three external-shadow/self-shading disable flags
are No.</p>
<h2 id="s-2-2-weather-file-and-site">2.2 Weather File and Site</h2>
<p class="caption"><strong>Table 2-2. Weather and site inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Input</th>
<th>Value</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>EPW</td>
<td>USA_NE_Omaha-Eppley.Airfield.725500_TMY3.epw</td>
<td>Supplied file [2]</td>
</tr>
<tr class="even">
<td>Station / data set</td>
<td>Omaha Eppley Airfield, NE, USA / TMY3</td>
<td>EPW LOCATION header</td>
</tr>
<tr class="odd">
<td>WMO / latitude / longitude</td>
<td>725500 / 41.32° / −95.90°</td>
<td>EPW LOCATION; Site:Location</td>
</tr>
<tr class="even">
<td>Time zone / elevation</td>
<td>UTC−6 / 299 m</td>
<td>EPW LOCATION; Site:Location</td>
</tr>
<tr class="odd">
<td>Weather records</td>
<td>8,760 hourly records</td>
<td>Counted in supplied EPW</td>
</tr>
<tr class="even">
<td>Header data period</td>
<td>January 1–December 31; Sunday</td>
<td>EPW DATA PERIODS</td>
</tr>
<tr class="odd">
<td>Simulation calendar</td>
<td>January 1 = Monday; year fields blank</td>
<td>RunPeriod in IDF</td>
</tr>
<tr class="even">
<td>Holidays / daylight saving</td>
<td>Disabled for the annual run</td>
<td>RunPeriod in IDF</td>
</tr>
<tr class="odd">
<td>Data provenance</td>
<td>NREL TMY Data Set (2008); generally 1973–2005 period of record</td>
<td>EPW COMMENTS 1</td>
</tr>
</tbody>
</table></div>
<p>The RunPeriod calendar is the model input governing day-type
schedules; it is not replaced here by the EPW header’s Sunday start-day
label. TMY monthly records retain their source-year values. The filename
date identifies the model snapshot, not the meteorological year. The
weather file is selected directly in EP-Launch. [1,2]</p>
<h2 id="s-2-3-sizing-design-days">2.3 Sizing Design Days</h2>
<p class="caption"><strong>Table 2-3. Sizing design-day inputs</strong></p>
<div class="table-wrap"><table style="width:100%;">
<colgroup>
<col style="width: 14%"/>
<col style="width: 14%"/>
<col style="width: 14%"/>
<col style="width: 14%"/>
<col style="width: 14%"/>
<col style="width: 14%"/>
<col style="width: 14%"/>
</colgroup>
<thead>
<tr class="header">
<th>Condition</th>
<th>Date</th>
<th>Max dry bulb [°C]</th>
<th>Daily range [°C]</th>
<th>Humidity input</th>
<th>Wind [m/s / °]</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Ann Clg .4% Condns DB=&gt;MWB</td>
<td>7/21</td>
<td>35</td>
<td>11</td>
<td>Wetbulb 24.5°C</td>
<td>6.1 / 180</td>
<td>[1, L110–L138]</td>
</tr>
<tr class="even">
<td>Ann Clg .4% Condns DP=&gt;MDB</td>
<td>7/21</td>
<td>29.7</td>
<td>11</td>
<td>Dewpoint 24.5°C</td>
<td>6.1 / 180</td>
<td>[1, L140–L168]</td>
</tr>
<tr class="odd">
<td>Ann Clg .4% Condns Enth=&gt;MDB</td>
<td>7/21</td>
<td>32</td>
<td>11</td>
<td>Enthalpy 82600 J/kg</td>
<td>6.1 / 180</td>
<td>[1, L170–L198]</td>
</tr>
<tr class="even">
<td>Ann Clg .4% Condns WB=&gt;MDB</td>
<td>7/21</td>
<td>32</td>
<td>11</td>
<td>Wetbulb 26.1°C</td>
<td>6.1 / 180</td>
<td>[1, L200–L228]</td>
</tr>
<tr class="odd">
<td>Ann Htg 99.6% Condns DB</td>
<td>1/21</td>
<td>-21.3</td>
<td>0</td>
<td>Wetbulb -21.3°C</td>
<td>4.5 / 340</td>
<td>[1, L230–L258]</td>
</tr>
<tr class="even">
<td>Ann Htg Wind 99.6% Condns WS=&gt;MCDB</td>
<td>1/21</td>
<td>-8.6</td>
<td>0</td>
<td>Wetbulb -8.6°C</td>
<td>13.8 / 340</td>
<td>[1, L260–L288]</td>
</tr>
<tr class="odd">
<td>Ann Hum_n 99.6% Condns DP=&gt;MCDB</td>
<td>1/21</td>
<td>-20.6</td>
<td>0</td>
<td>Dewpoint -25.4°C</td>
<td>4.5 / 340</td>
<td>[1, L290–L318]</td>
</tr>
</tbody>
</table></div>
<p>All seven design days use 97,784 Pa and DefaultMultipliers; rain,
snow, and daylight saving are No. The four summer records use ASHRAETau
with beam/diffuse optical depths 0.421 / 2.196. The three winter records
use ASHRAEClearSky and sky clearness 0. The remaining blank solar and
humidity schedules remain empty. [1, L110–L318]</p>
<h1 id="s-3-geometry-and-zoning">3. Geometry and Zoning</h1>

<img alt="Figure 3-1. Modeled zone layout derived from the current IDF floor vertices. The common plenum is above the occupied plan. [1]" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABYAAAAPwCAYAAACIo9rVAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjgsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvwVt1zgAAAAlwSFlzAAAYmwAAGJsBSXWDlAABAABJREFUeJzs3Xd0VFXbxuHfpPdGQg1dESlSBKVI702qoBRB6VV9RV9sr6jYyye9d1EUEZAOKigKCkiXIr2XFAjpbc73R2TCSCiBJCeZ3NdaLLPnOeWenCROnuzZx2IYhoGIiIiIiIiIiIiIOBwnswOIiIiIiIiIiIiISPZQA1hERERERERERETEQakBLCIiIiIiIiIiIuKg1AAWERERERERERERcVBqAIuIiIiIiIiIiIg4KDWARURERERERERERByUGsAiIiIiIiIiIiIiDkoNYBEREREREREREREHpQawiIiIiIiIiIiIiINSA1hERERERERERETEQakBLCIiIiIiIiIiIuKg1AAWERERERERERERcVBqAIuIiIiIiIiIiIg4KDWARURERERERERERByUGsAiIiIiIiIiIiIiDkoNYBEREREREREREREHpQawiIiIiIiIiIiIiINSA1hERERERERERETEQakBLCIiIiIiIiIiIuKg1AAWERERERERERERcVBqAIuIiIiIiIiIiIg4KDWARURERERERERERByUGsAiIiIiIiIiIiIiDkoNYBHJVTZu3IjFYsFisTBnzpxsO8/o0aNt5zlx4kS2nedO5dTzloyVKlUKi8VCw4YNzY4iIiIiIiIikqXUABbJw06cOGFrGl77t2bNmjvad/Xq1Tfse+bMmWxOLCIiIiIiIiIiOUkNYBEHc6ezR2fPnp29QUQkX9DsaRERERERkdxNDWARB+Hp6QnA0qVLuXLlyi23jYyM5Pvvv7fbT0REREREREREHI8awCIOolWrVri7u5OYmMhXX311y22//PJLEhMT8fT0pGXLljmUUEREREREREREcpoawCIOIjAwkA4dOgC3X97hWr1z5874+flldzQRERERERERETGJGsAiDuSZZ54BYNu2bezfvz/Dbfbs2cOOHTvstr8ThmHw9ddf06FDB4oVK4a7uzuBgYFUq1aNUaNGcfbs2Ts6zunTpxk+fDj33XcfHh4eFCxYkIYNGzJnzhwMw7jjPAAnT55k1KhR1KhRgwIFCuDm5kaRIkVo3bo1c+fOJSUlJVPHu5m//vqLESNGULlyZQIDA3F3dyc0NJTOnTuzdOnSO8qdlc87Ixs3brzhpn63+3fixImbZn355ZepWrWq3fPt1KkT33777S3zXp/j2nrUmzZtomvXroSGhuLu7k7hwoXp1KkTv/322x09N6vVytdff02XLl0oWbIknp6e+Pn5UalSJUaMGMGRI0cy++nKtJSUFNauXcvzzz9P7dq1CQkJwdXVFV9fXx544AGeeeYZtmzZctP9W7ZsicViwcvL67ZLtAC89dZbts/jhg0bMtzmXq7TnDlzbMffuHHjLbM0bNgQi8VCqVKlMnz85MmTAPz888+Z+joTERERERGRHGKISJ51/PhxAzAAo2/fvkZqaqoRGhpqAMbIkSMz3Of55583AKNUqVKG1Wo1evfubTvG6dOnM9zn0qVLRp06dWzbZfTP09PTmD9//i3zrlmzxvDx8bnpMdq0aWOsW7fONp49e/ZNj/Xxxx8bbm5ut8z08MMPG2fOnMlw/zfffNO23fHjxzPcJiUlxfjPf/5jODk53fI8LVq0MK5cuZIjz/tmNmzYcMuMGf3L6HnPmDHDcHd3v+V+DRo0MCIiIm6bY/bs2cbo0aMNi8WS4XEsFosxbdq0Wz6vEydOGNWrV79lHhcXF2P8+PGZ/pxdr2TJkrbnlpHnnnvujj6nw4cPN6xW6w37L1myxLbNhAkTbpklNTXVKFGihAEY999/f4bb3Ot1mj17tm27DRs23DJPgwYNDMAoWbJkho/fzdeZiIiIiIiI5ByXjJrCIpI3OTk50atXL95//32++OILPvjgA5ydnW315ORkFixYAMDTTz+NxWK57TETEhJo1qwZu3fvBqBmzZqMGDGC8uXLc/XqVVauXMmECROIj4/n6aefxsvLi06dOt1wnL1799KhQwcSEhKwWCz06dOHbt26ERwczJEjR5g4cSIrV64kLCzstplGjx7NW2+9BcD999/PkCFDKF++PAULFuTcuXMsXryYefPm8eeff9KyZUt+//13vL297+hzeL2+ffsyd+5cAKpXr07//v257777CAoK4sSJE8yfP5+lS5eydu1aOnfuzNq1a+0+31n9vG+lZs2a7N2795bbHDhwgB49epCcnExAQAD+/v529a+++op+/foB4OHhwfDhw2nVqhW+vr7s37+fzz//nJ07d/Lzzz/TsmVLfvvtN1xdXW96vpkzZ/Lrr7/yyCOPMGTIECpUqEBSUhIrV67kk08+ITk5meHDh9OwYUPuv//+G/Y/d+4ctWvX5vz587i4uNCzZ0+aN29O6dKlMQyD7du3M3bsWI4ePcrw4cPx9fWld+/ed/HZu72UlBSKFSvG448/Tq1atShbtixeXl6cP3+ePXv2MGHCBM6ePcv48eMJDQ3l5Zdfttu/Xbt2FCtWjLNnzzJ9+nSGDh1603OtXbuWU6dOAdC/f/8b6ll9ne7W7NmziY2NpUWLFpw7d44aNWpkuPxMsWLFsvzcIiIiIiIikglmd6BF5O79ewawYRjGoUOHbI8tX77cbvvvvvvONvPy2LFjhmEYt50B/L///c9Wf+KJJ4yUlJQbttm4caNtNm5QUJARHR19wzZ169a95QxXq9Vq9OzZ027mYEbb/frrr7YZpS+99FKGea4912vbvfPOOzfUbzcD+Msvv7TVx40bl+E5DMMwPv/8c9t2Gc2Azqrnfa8uXrxolCpVygAMV1dX46effrKrX7582fD39zcAw8vLy9iyZcsNx0hOTjbatm1ry/nuu+/esM2/ZyI//fTTRmpq6g3bzZw507bNf/7znwwzN2/e3ACMYsWKGfv3789wm5iYGNvnODAw0Lh69eqdfDpucLsZwEePHr3p15phGEZ8fLzRpEkTAzD8/f0z/B64/mtu69atNz1Wx44dDcBwc3MzLl26ZFfLquuUFTOAr7nd505ERERERETMpTWARRxMuXLlqFu3LoBtDdZrrs3Oa9CgAaVLl77tsZKTk5k0aRIABQoUYPr06TfMcL12vJEjRwIQGRlpmzV7za5du2zrvbZp04Y+ffrccAyLxcKkSZMIDg6+ZaZ3330XwzCoXr06H374YYZ5ADp27GibiTx9+vRbP9EMvPPOOwB06NCB4cOH33S75557jho1amR4nqx83vciPj6edu3a2dZinT59Oo0aNbLbZvbs2URFRQHw6quvUqtWrRuO4+LiwuzZs203Dhw3bhypqak3PW+hQoWYMmUKTk43/q+mT58+FC5cGCDDNWi3bt3KunXrAJg4cSIPPvhghufw9vZmypQpAFy+fJlvv/32pnnuRZkyZW76tQZpM3E//fRTAKKiovjhhx9u2KZ///62Y9zsa/LChQssX74cSPvaCwkJsatnx3USERERERERx6YGsIgDunZzt+XLlxMREQHAxYsXWb16tV39dnbs2EF4eDgATz755A1LBlxvyJAhto+vNe6uWbt2re3ja29dz4ivry9du3a9aT0mJob169fb8txuCYuGDRsCcOrUKc6cOXPLba938OBBDhw4AED37t1vu32DBg0A+P333+0abVn1vO+F1WqlZ8+ebN26FYA33ngjw2USrl0zi8XCgAEDbnq84OBgW9aLFy+yZ8+em27bpUsXPD09M6w5OTnx8MMPA3Ds2LEb6t999x0APj4+tGvX7qbnAKhUqRIFChQAuOMby92rmJgYTpw4wV9//cW+ffvYt2+f3U3Xdu7cecM+xYoVo23btkDaMg4xMTE3bDNnzhzbzQszug7ZcZ1ERERERETEsakBLOKAunbtipeXF0lJSXz55ZcAzJs3j5SUFHx9fenSpcsdHef6plHt2rVvuW2xYsUoUaIEgG294IyO8+ijj97yOLeq79ixw9Yce/nll7FYLLf8d/3M3fPnz9/yvNe71iyFtM/l7c5zbeZnUlISkZGRWf6878VLL71ka6b26NGDt99+O8PtrmUtW7bsDbNO/61OnTq2j/99ra93s1m71wQFBQFw9erVG2rXrkFMTAzOzs63vQbX/tCRmeucWUeOHGHYsGGUKlUKX19fSpcuTaVKlahcuTKVK1emWrVqtm2v/eHk3wYNGmR7XgsXLrSrGYbBjBkzALjvvvto3LjxDftnx3USERERERERx6YGsIgDur7Je23Zh2v/vdYcvhPXmmqA7e36t1KkSJEb9vv3uGDBgrc8RqFChW5au3Tp0m0z3ExcXNwdb5tV58mq5323Jk2axGeffQZA/fr1mTVr1k23vZY1M9f5+v0ycrsb711bGsJqtd5Qu9trkJnrnBlfffUVFStWZOLEiZw8efKuc7Ro0cK2/Mq/l4HYsGEDR48eBdJmjGc0wz07rpOIiIiIiIg4NhezA4hI9njmmWeYN28eO3fuZPr06bYlDe50+Yfc6NrsX4C3336bjh073vG+d7LmcUbnmTFjRqZm5xYtWvSOt81Oq1atYsSIEUDautBLlizBzc3N5FR37to1KFy4sG3Zjztxu6bz3Thy5AjPPPMMSUlJeHl58cILL9CyZUvuu+8+AgMDcXd3B9Ia2dfW+L1+OYjrXVu64ZVXXmHr1q3s2bOHhx56CIBp06YB4Orqmqe/T0VERERERCR3UQNYxEFdu9Hb8ePHbY3A+++/33aDuDtxbV1VSLs51e1c2+b6/f49vnTpkt3MxH+7ePHiTWvXv+XdxcWFSpUq3TbT3bj+PF5eXnd9nqx63pm1c+dOunXrRmpqKsHBwaxatcq23MKtsp47dy5T1/naftkhJCSEQ4cOERUVRYUKFTK8kVxOmTVrFomJiUDa2sQtWrTIcLvLly/f0fGeffZZ3nzzTZKSkpg2bRoTJkwgPDycJUuWANC+ffubzhjPqut0/Q3tMpqBfb3Y2NjbnktERERERERyLy0BIeKgLBYLffr0ASAhIQHI/OzfazMTAbZs2XLLbc+ePWt7a3yVKlVuepw//vjjlse5Vb1atWq2RuCmTZtueZx7ce3mZPd6nqx63plx5swZ2rZtS0xMDB4eHixbtoyyZcvedr9rWY8ePXrb5Rc2b95s+/jf1zqrXLsG8fHxbN++PVvOcaf27t0LpK1ZfLPmL8C2bdvu6HgFCxa0zV5fsGAB8fHxzJs3j6SkJCDjm79dk1XXydfX1/bxrRrXVquVv//++5bnud3NGEVERERERMRcagCLOLDevXvj6emJu7s7Xl5ePP3005nav3r16rbZsAsXLiQqKuqm206ZMsX2ccuWLe1qzZs3t3187SZXGYmOjuabb765aT0oKIgGDRoAsHbtWvbt23frJ3CXqlSpQpkyZQD44osv7np2blY97zsVHR1NmzZtOHfuHBaLhTlz5tjdCOxWrl0zwzBuWJv2ehEREbasRYoUsWtyZ6VOnTrZPv7kk0+y5Rx36tpyFAkJCbecLTtx4sQ7Pua1m8FduXKFRYsW2b4+ypQpQ9OmTW+6X1Zdp2tf33DrxvXSpUszvEnf9Tw9PQFss6RFREREREQkd1EDWMSBlSxZkri4OBISEoiNjaVYsWKZ2t/V1ZUhQ4YAaQ2l/v37k5qaesN2v/76Kx9//DGQ9lbzXr162dWrVatmW3pi5cqVzJ0794ZjGIbB0KFDCQ8Pv2Wm0aNHY7FYsFqtdOrUiWPHjt1y+4MHD/L111/fcpt/s1gsjB49Gkhrqnbo0IGwsLBb7rNt2zZWrVpl91hWPu/bSUlJ4YknnmDPnj0AvPfee3Tr1u2O9+/Tpw/+/v62fTOakZySkkLfvn1tfwgYMWKE3VICWal+/fo0btwYgEWLFjFmzJhbbp+UlMSsWbOydCmNa8qVKwek3dht4cKFGW7z6aefsmLFijs+ZsOGDXnwwQcBGDVqlG2N7pvd/O2arLpOFStWtC0zMXv27Ay//k6cOGFbPuZWrq17feTIkZuufSwiIiIiIiLmUQNYRG7plVdesb19fNGiRdSuXZsvvviCP//8k40bNzJy5EiaNm1KYmIiFouF6dOn4+Pjc8NxJk+ejIeHB5C2FEXfvn1Zv349O3bs4JtvvqFBgwbMnz+fRx555JZ56tevzzvvvAPA4cOHqVy5MkOHDmXZsmX8+eefbNu2jZUrV/Luu+9Sp04dKlSowPLlyzP9vHv16kW/fv0A+P333ylfvjz//e9/Wb16NTt37uSPP/5g6dKlvPHGG1StWpVHHnnE7i33Wf28b2fMmDGsXbsWgCZNmtC2bVv27dt3y3/Jycm2/f39/Zk8eTKQ1uhs2LAhL7/8Mhs3buTPP/9k/vz51KpVi2XLlgFQs2ZNXnzxxXvKfDtffPEFxYsXB+CNN96gRo0aTJgwgV9//ZVdu3axadMmZs2aRb9+/ShatCh9+/YlOjo6y3P07t3b1pTt27cvI0eOZP369fz5558sWrSINm3aMHLkSOrVq5ep4w4cOBCA8+fPA2nrWt9umZasuk7Ozs62P+5cunSJunXrMm/ePHbs2MGmTZt4++23efjhh0lKSrI1wG/m2vMODw9n8ODBbN68mYMHD9r+Xf91JiIiIiIiIiYwRCTPOn78uAEYgNG3b9+7Okbv3r1txzh9+nSG21y6dMmoXbu2bbuM/nl6ehrz58+/5blWr15t+Pj43PQY7dq1M9atW2cbz549+6bHmjp1quHt7X3LTNf+DRky5Ib933zzTVv9+PHjGZ7DarUab731luHq6npH5/noo4+y/XnfzPXX8U7/ZfS8Z8yYYbi7u99yvwYNGhgREREZ5tiwYcMdP4/rM9/M2bNnjYYNG97R83F3dzdOnTqVmU+bTcmSJW3PLSMfffSRYbFYbnruGjVqGBcvXrSNe/fufdtzXr582fD09LTt06lTpzvOe6/XyTAMIzEx0WjSpMlN9y9YsKCxZcsWo0GDBgZglCxZMsPjXLhwwShUqFCmvs5EREREREQk52gGsIjcVkhICL/99htfffUVjz/+OEWLFsXNzQ1/f3+qVq3Kyy+/zOHDh+nZs+ctj9OyZUv279/P0KFDKVOmDO7u7gQHB9OgQQNmz57NsmXLcHV1vaNMAwYM4OTJk3zwwQc0btyYwoUL4+bmhoeHB8WKFaNRo0a89tpr/P7775lam/V6FouF//3vfxw7dow33niDunXrUrBgQVxcXPD09KRkyZK0aNGCMWPGsHfvXl566aVsf97ZrW/fvvz999+MHDmShx56CH9/f9zc3ChWrBgdOnRg0aJFbNiwgaCgoBzJU7RoUTZs2MD69et59tlnKV++PH5+fjg7O+Pv70/lypXp0aMHs2fP5sKFC7YZw1ntpZde4qeffqJ9+/a2r4GCBQtSv359Jk6cyObNm21LKtypgIAA2rdvbxvf6uZv/5YV18nNzY3Vq1czduxYatasiY+PD56enjzwwAO89NJL7N69m1q1at02S6FChdi+fTvDhw+nQoUKeHt768ZwIiIiIiIiuYjFMLRgn4iIiBkqVKjAgQMHKFWqFMeOHVPjVERERERERLKcZgCLiIiY4Ndff7Xd/K1///5q/oqIiIiIiEi20AxgERERE7Rp04ZVq1bh7u7OqVOnMr2EhIiIiIiIiMidcDE7gIiISH4QGRlJZGQkUVFRzJ07l1WrVgEwePBgNX9FREREREQk22gGsIiISA4YPXo0b731lt1jZcuWZceOHfj5+ZmUSkRERERERByd1gAWERHJQU5OTpQsWZKBAwfy66+/qvkrIiIiIiIi2UozgEVEREREREREREQclGYAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOysXsACKSOd7e3iQnJ1OwYEGzo4iIiIiIiEg+cunSJVxdXYmNjTU7iohkghrAInlMcnIyqampGIaBxWIxO47kMMMwAHTt8yld//xL1z5/0/XP33T98y9d+/wtt17/1NRUsyOIyF1QA1gkjylYsCCGYbB//378/f3NjiM5LCoqCkDXPp/S9c+/dO3zN13//E3XP//Stc/fcuv1Dw0NNTuCiNwFrQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gEREREREREREREQelBrCIiIiIiIiIiIiIg1IDWERERERERERERMRBqQEsIiIiIiIiIiIi4qDUABYRERERERERERFxUGoAi4iIiIiIiIiIiDgoNYBFREREREREREREHJQawCIiIiIiIiIiIiIOSg1gERERERHJ1QzDIP6vv0g8fNjsKCIiIiJ5jovZAURERERERDJiGAaxmzYRNm48Cfv2gYsLxSdOwKdBA7OjiYiIiOQZagCLiIiIiEiuYhgGcVu2EDZuPPG7dqUXUlK4+NHHeD/2GBZnZ9PyiYiIiOQlagCLiIiIiEiuEbt1K+HjxhO3fXuG9aSjR7m6ajX+7drmcDIRERGRvEkNYBERERERMV3cjp2EjRtH3O+/2z1ucXUloGtXAC4vWABA+IQJ+LVqicVFv86IiIiI3I5eMYmIiIiIiGni9+whbNx4Yn/91b7g6kpA504EDxyIa5EipF69StT332ONjibp5Emilq8goGMHUzKLiIiI5CVqAIuIiIiISI6L/+svwsdPIGbjRvuCszP+HTsQPGgwbqHF0h/28yPomT6EjxsPQPikSfi3bYPF1TUHU4uIiIjkPWoAi4jDs1qtODk5mR1DREREgIRDhwifMIHo9T/YF5yc8G/XjuAhg3ErWTLDfYOefprLc+eRGhVF8unTXFm6lMAnnsiB1CIiIiJ5lzoiIuLQGjZsiLOzMzNmzDA7ioiISL6WeOQIZ55/gePtO9g3fy0W/Nq0ocyKFRT98IObNn8BnH18COrb1zYOnzwZIykpO2OLiIiI5HlqAIuIwzpy5Ag///wzAG+//TaGYZicSEREJP9JPH6csy+9zLF2jxO9Zo1dzbdFC0ovW0qxTz/BvUzpOzpeUI/uOAcFAZBy7jxXFi/O8swiIiIijkQNYBFxWGPGjLF9fPr0aVatWmViGhERkfwl6fRpzr3yKsfatOXq8uVw3R9ifZo0ofTSJYSO/RyPcuUydVwnb28K9OtnG4dPmYo1MTHLcouIiIg4GjWARcQhHTlyhC+++MLusdGjR2sWsIiISDZLPnuW82+8wdFWrYlasgSsVlvNu0F9Sn37LcUnTsCjfPm7PkfgU0/iHBIMQMrFi1z5+pt7zi0iIiLiqNQAFhGHNGbMGFJTU/Hw8LA9tn37ds0CFhERySbJFy5w/q23ONKyFVcWfQspKbaad926lFr4FSWmTsWzUsV7PpeTpyfB/QfYxuHTp2GNj7/n44qIiIg4IjWARcThXD/7NzQ0FICKFdN+2dQsYBERkayVfOkSF959j6PNW3Dlq4WQnGyreT3yCCW/mE+JmTPwrFo1S88b0K0rLgULApAaFs7lrxZm6fFFREREHIUawCLicK7N/i1XrhzBwWlvD23evDmgWcAiIiJZJSUigosffsTR5i24PH8+RlKSreZZvTol5syh5Ly5eNWokS3nd3J3p8CggbZxxIwZWGNjs+VcIiIiInmZGsAi1zl06BDjx4+nT58+VK5cGRcXFywWi93NxG7mhx9+oHXr1gQHB+Pp6Un58uV57bXXiImJyYHkcs31s3/feOMNLBYLkDYT+PHHHwc0C1hERORepFy+zKVPP+NIs+ZEzp6NkZBgq3lUeYjiM2ZQcsEXeNd6NNuzBHTpgkvRIgCkRkYS+eWX2X5OERERkbxGDWCR60yePJkRI0Ywd+5c9u3bR2pq6h3t93//9380a9aMNWvWULFiRdq1a0dUVBTvvfceNWrUIDw8PJuTyzXXz/598skn7WpvvvkmoFnAIiIidyP16lXCxo3jaNNmREyfjhEXZ6t5VKhA6JTJlFq4EJ/H6tr+AJvdnNzcCB40yDaOnDGTVP3xXURERMSOGsAi16lUqRIjR45kwYIFHDhwgF69et12n507d/Liiy/i7OzMypUr+fnnn/nmm284evQoTZo04dChQwy67hcTyT7h4eF2s39dXFzs6tWrV7fNAv6///u/HM8nIiKSF6XGxBA2aRJHmjQlfNJku2UW3B94gNAJ4ym1+Ft8GzbMscbv9QI6dsT1nzX/U6OiuDx/fo5nEBEREcnNXG6/iUj+0a9fP7uxk9Pt/0by/vvvYxgGzzzzDK1atbI97uXlxcyZMylTpgyLFy/m4MGDlC9fPsszSzoXFxeKFy9OyZIlb5j9e827777L5s2bKVmyZA6nExERyVussbFEfrGAyFmzSI2Ksqu53VeWkGHD8W3eDMsdvF7KThZXV4KHDOH8q68CEDF7DoE9euDs52dqLhEREZHcQjOARe5BUlISK1euBKB79+431EuWLEndunUBWLJkSY5my48CAgI4fvw4GzZsuGH27zWVKlXi0qVLzJw5M4fTiYiI5A3W+HgiZs7iSNNmhP3f/9k1f91KlaLoJ59QZtky/Fq2ML35e43/4+1w++ePu9arV4mcM9fkRCIiIiK5R+54xSaSR/3999/E/bP+XY2b3OH62uM7d+7MsVz53e3efmrG21NFRERyO2tiIpHz5nGkWXMuffwxqZcv22quxYtT5IP3KbNiOf5t22BxdjYx6Y0sLi4EDxtqG0fOnUvKdflFRERE8jM1gEXuwfHjx4G0mae+vr4ZblO8eHG7bUVERERyE2tSEpFffsnRZs25+N77pF5381rXokUpMuYdyq5aSUCHDlhu8g6b3MCvdWvcypYF/lm+YvYccwOJiIiI5BK59xWcSB4QHR0NgLe390238fHxAeDq1at3fNzQf25kkpHz589TsGBBYnSH6zuSmpoKQHx8PFH/Wr8wL9J1z990/fMvXfv8Lbuuv5GSQtyKFcTMnkPqhQt2NaeQEHyffQavdu2wuLpy9Z93POV23s8+Q9JrrwMQOX8+Lp064hwYaHKqe6Pv//xL1z5/y63X3zAMvaNSJA9SA1hEREREJB8xUlKIX7OG6JmzSD13zq7mVKAAPn16492+PRZ3d5MS3j2Pxo1xua8sKUeOYsTHEzP/C/xHDDc7loiIiIip1AAWuQfXln2IjY296TbX/nLrl4k7UZ85c+amtdDQUAzDwMfHB39//zs+Zn7l/M8ahZ6eng71+XKk5yKZp+uff+na52/3ev2N1FSurlpFxISJJJ08aVdzDgqiQP/+BD71JE4eHvd0HrM5PfccZ4ePACBu8WKKDhqIS0iIyanunb7/8y9d+/wtt11/zf4VyZvUABa5B6VKlQLgypUrREdHZ7gO8OnTp+22FREREclJhtVK9Nq1hE2YSNLRo3Y1Z39/gvr1JahHD5y8vExKmLV8mzbFvcKDJO4/gJGQQPj06RR+9VWzY4mIiIiYRjeBE7kHDzzwAF7//LK0ffv2DLe59nj16tVzLJeIiIiIYRhcXbeO4+07cPaF/9g1f538/Ah5bgRlf/yB4P79Hab5C2mz00KGpy/7cGXh1yRfvGhiIhERERFzqQEscg/c3Nxo06YNAF9++eUN9ZMnT7J582YAOnbsmKPZREREJH8yDIPonzZwvHNnzo54jsTDh201Jx8fgocO5b4f1hM8eDDO/9ys1tH4NGyIx0MPAWAkJRExdarJiURERETMowawyD0aNWoUFouF2bNns2bNGtvjcXFx9O3bl9TUVDp37kz58uVNTCkiIiKOzjAMYjZt4kTXbpwZMoTE/QdsNYuXFwUGDuS+H9YTMnwYzpm4N0Fe9O9ZwJcXfUvyv254JyIiIpJfaA1gkevs2LGDIUOG2MZH/3mr5NSpU1mxYoXt8SVLllCkSBEgbWmHTz/9lP/85z+0bt2aBg0aULBgQTZt2sT58+d54IEHmDJlSs4+EREREck3DMMg7vffCRs3nvidO+1qFg8PAnt0p0DfvrgEBZmU0Bzej9XFs1q1tM9JcjLhU6ZS5O23zI4lIiIikuPUABa5ztWrV/njjz9uePzMmTOcOXPGNk5MTLSrv/DCC1SuXJlPP/2UrVu3EhsbS4kSJXjllVd45ZVXMrw5nIiIiMi9itu2jbCx44j7170ILG5uBD71JAX69cMlJMSkdOayWCyEjBjOqWeeBeDKd99RoH8/3IoXNzmZiIiISM5SA1jkOg0bNsQwjLvat2nTpjRt2jSLE4mIiIjcKG7nTsLHjyd28xa7xy2urgQ88QQFBg7AtVAhk9LlHl61auFVsyZx27ZBSgrhk6dQ9L13zY4lIiIikqO0BrCIiIiISB4Rv3cvp/oP4ORT3e2bvy4uBHTtStm1ayj8vzfU/P3HtVnA10QtW0bSiRPmBRIRERExgWYAi4iIiIjkcsmHDnF69hxiNmywLzg749++PcFDBuMWGmpOuFzOq2ZNvOvUTmuYp6YSNmkSxT76yOxYIiIiIjlGDWARERERkVwq4dDfRP7f/5GwcaN9wckJv7ZtCBkyBLdSpcyIlqcEDx9umzF9dfkKggcOxL1sWZNTiYiIiOQMNYBFRERERHKZxGPHCJ8wgaur18D19yewWPBr1ZLgoUPVwMwEr2rV8K5fj9hfNoFhED5xIsU++8zsWCIiIiI5Qg1gEREREZFcIunECcImTeLqipVgtdrVfJs3J3joUDweKGdSurwtZPjwtAYwcHX1GgoMHKTPpYiIiOQLagCLiIiIiJgs6cwZwidNJmrZMkhNtat51KuHb/9+BD/yiEnpHINn5cr4NGqUto6yYRA+YQKh48eZHUtEREQk26kBLCIiIiJikuRz5wifMpUr330HKSl2Ne/69QgZPpykEiVMSud4QoYPs91IL3r9ehL278ejQgWTU4mIiIhkLzWARURERERyWPLFi0RMncrlRd9CcrJdzbtObYKHDcerejUAkqKizIjokDwqVMC3WTOi168HIGz8BIpPnmRyKhEREZHspQawiIiIiEgOSQkLI3z6dK4s/BojKcmu5lWzJiEjhuNVs6ZJ6fKH4OHDiP7hBzAMYjZsIH7vXjwrVzY7loiIiEi2UQNYRERERCSbpURGEjFjJpe//BIjIcGu5lmtGiHPjcDr0UexWCwmJcw/PMqVw69VS66uWg1A2LjxlJg+zeRUIiIiItlHDWARERERkWySeuUKEbNmE/nFFxhxcXY1j8qVCRkxAu/H6qrxm8OChw3j6pq1YLUSu2kTcTt22pbcEBEREXE0agCLiIiIiGSx1KtXiZwzl8i5c7HGxtrV3Cs8SMjw4fg0bKjGr0ncy5TBr20brn6/HIDwCeMpMWuWyalEREREsocawCIiIiIiWSQ1JobL8+cTMXsO1qtX7Wru5coRPHwYvk2bqvGbC4QMGcLVlasgNZXYzVuI27ZN6y+LiIiIQ1IDWERERETkHlljY4n88ksiZ8wkNSrKruZWtiwhw4bi26IFFicnkxLKv7mVKoV/+/ZEffcdAGFjx1Fi/jw150VERMThqAEsIiIiInKXrPHxXF74NRHTp5MaGWlXcytZkuBhQ/Fr3RqLs7NJCeVWgocMJur77yElhbjt24n7/Xe8a9c2O5aIiIhIllIDWEREREQkk6yJiVz5+hvCp08jNSzcruYaGkrwkCH4P94Oi4tebudmbqGhBHTqxJVvvgEgbNx4vGrV0ixgERERcSh6RSoiIiIicoeMpCSuLF5M+JSppFy8aFdzKVqE4MGDCejQAYurq0kJJbOCBw0kaskSjORk4nfuJPbXX/GpV8/sWCIiIiJZRg1gEREREZHbMJKTubJ0KeGTJ5Ny7rxdzaVQIYIHDcS/c2ec3NxMSih3y7VoUQKeeILLX34JpM0C9n7sMc0CFhEREYehBrCIiIiIyE0YKSlELV9B+KRJJJ8+bVdzDg4meMAAArp1xcnd3aSEkhUKDBzAlW+/xUhKImHvXmI2bsS3USOzY4mIiIhkCTWARURERET+xUhN5eqq1YRPnEjSiRN2NefAQAr070/gU0/i5OlpTkDJUq6FChH41JNEzp0HQNj48fg0bKhZwCIiIuIQ1AAWEREREfmHYbUSvW4dYRMmkHTkqF3N2d+foL59CerRHSdvb5MSSnYp0K8fl7/+BiMhgcT9B4j+4Qf8mjUzO5aIiIjIPVMDWERERETyPcMwiPnxR8LGTyDx0CG7mpOvL0HP9CHo6adx9vExKaFkN5eQEAK7dydy1iwAwseNx7dJEyxOTiYnExEREbk3agCLiIiISL5lGAYxP/9M+LjxJOzfb1dz8vYmqPfTBPXpg7Ofn0kJJScV6NeXywsXYsTFkXj4MNFr1+LXqpXZsURERETuiRrAIiIiIpLvGIZB7K+/ETZ+PAl79tjVLJ6eBPXsSdCzz+ASGGhSQjGDS1AQQT17EjFtGgBhEybi27w5Fmdnk5OJiIiI3D01gEVEREQkX4n9/XfCxo0nfscOu8ct7u4Edu9OgX59cSlQwKR0YrYCzz7D5QULsMbGknT0KFdXrcK/XTuzY4mIiIjcNTWARURERCRfiNu+nbBx44nbutXucYubGwHdulGgfz9cCxY0KZ3kFs4BAQT17k34pEkAhE+YiF+rVlhc9KuTiIiI5E16FSMiIiIiDi1+1y7Cxo0ndvNm+4KrK4FPdKHAgAG4Fi5sTjjJlYL69Cbyiy+wXr1K0smTRH2/nIBOHc2OJSIiInJX1AAWEREREYcUv3cfYRPGE/vzL/YFFxcCOnYkeNBAXIsVMyec5GrOfn4UeKYPYWPHARA+aRL+7dpicXU1OZmIiIhI5qkBLCIiIiIOJeHAAcLGTyDmp5/sC05O+LdvT/CQwbgVL25OOMkzAnv1InLOXFKjokg+c4YrS5YQ2LWr2bFEREREMs3J7AAiIiIiIlkh4e+/OTPiOY537GTf/LVY8GvXjjIrV1D0/ffU/JU74uzjQ1C/vrZx+JQpWJOSTEwkIiIicnc0A1hERERE8rTEY8cInzCRq6tXg2HY1XxbtSRk6FDc77vPpHSSlwV1707k7DmkRkaScu48V779lqDu3c2OJSIiIpIpmgEsIiIiInlS0smTnPvvfznWth1XV62ya/76NmtK6WVLCf2//1PzV+6ak7c3Bfr3t40jpkzFmphoYiIRERGRzFMDWERERETylKQzZzj32mscbd2GqGXfg9Vqq/k0bEipxd8SOn48Hg88YGJKcRSBT3bDOSQYgJRLl7jy9dcmJxIRERHJHDWARURERCRPSD5/nvNvjuZoy1ZELf4OUlNtNe969Sj1zdcUnzIZz4oVTUwpjsbJ05PgAQNt4/Bp07HGx5uYSERERCRz1AAWERERkVwt+eIlLrwzhqPNW6TNvkxJsdW8atei5JcLKDF9Gp4PPWRiSnFkAV2fwKVQIQBSw8O5/NVCkxOJiIiI3Dk1gEVEREQkV0oJD+fi++9ztHlzLi9YgJGcbKt51niYEvPmUnL2bLyqVzcxpeQHTu7uBA9KnwUcMX061thYExOJiIiI3Dk1gEVEREQkV0m5fJmLH3/MkabNiJw7D+O6m255VqlCiVkzKTl/Pt6PPGJiSslvAjp3xqVoEQBSL18mcsGXJicSERERuTNqAIuIiIhIrpB65QqX/u9zjjZpSuTMWRgJCbaaR6VKFJ82lZILv8K7Th0sFouJSSU/sri5ETx4sG0cOXMmqTExJiYSERERuTNqAIuIiIiIqVKjowkbP4EjTZsRMXUq1rg4W829fHlCJ02k1KJv8KlfX41fMVVAhw64Fi8OQGpUFJHz5pmcSEREROT21AAWEREREVOkxsQSPmUKR5o0JXziRKzXzaZ0v/9+io0bS+nvFuPbuLEav5IrWFxdCR4yxDaOnD2H1KgoExOJiIiI3J4awCIiIiKSo6xxcUTMmMHRpk0J+3ws1qtXbTW3MmUo9tmnlF62FL/mzbE46eWq5C7+7driVqoUANboaCLnzjU3kIiIiMht6BW1iIiIiOQIa0ICEXPmcKRZcy598impV67Yaq4lS1D0ow8ps/x7/Fq3VuNXci2LiwvBQ4faxpFz55Fy+bKJiURERERuTa+sRURERCRbWZOSiPxiAUebNefSBx+SGhFhq7kWK0aRd9+l7MqV+D/+OBZnZxOTitwZv9atcLuvLADW2FgiZ802OZGIiIjIzakBLCIiIiLZwkhK4vLCrznavAUXx4whJSzMVnMpUoTCb71F2dWrCOjcCYuLi4lJRTLH4uxMyLBhtnHkggWkXPeHDcm/lhxewtmYs2bHEBERsaNX2iIiIiKSpYzkZKK+/57wSZNJPmvfCHEJCaHAoIEEPPEETm5uJiUUuXe+zZvj/sADJB46hBEXR8SMmRT678tmxxKTrD6+mpd/Sb/+e3vvNTGNiIiIPTWARURERCRLGKmpRC1fntb4PXXKruZcoADBA/oT0K0bTh4eJiUUyToWJydChg/jzLDhAFz+8kuCnumDa8GCJieTnHT0ylEm7ZrEupPr7B4/efUkJf1KmpRKRETEnhrAIiIiInJPjNRUrq5eQ/jEiSQdP25Xcw4IoED/fgQ+9RROXl4mJRTJHj5NmuBRoQIJ+/djJCYSMX0GhV971exYkgNORJ1gyp4prDq2CgPjhvqU3VN4v977JiQTERG5kRrAIiIiInJXDKuV6HXrCZ84gcTDR+xqTv7+FHjmGQJ79sTZx9ukhCLZy2KxEDxiOGcGDQbgytdfU6Dvs7gWLmxyMskup6NPM3X3VJYfW47VsN50ux9P/UhEfAQFPAvkYDoREZGM6SZwIiIiIpIphmEQ/eOPHO/UmbPPP2/X/HXy8SF4+DDu+2E9wYMGqvkrDs+nQQM8qjwEpN34MGLaNJMTSXY4F3OO0ZtH8/iSx1l2dJld87desXosbLOQ3U/v5v7A+wGIT4ln9r7ZZsUVERGxoxnAIiIiInJHDMMg9pdfCBs3noS//rKrOXl5Edj7aQr06YOzv79JCUVynsViIWT4CE736wfA5UXfUqBvX1yLFTM5mWSFC7EXmLF3BosPLybFmmJXq12kNkOqDqFqwaq2x4ZWGcrzG58HYOGhhfSu2JsQr5AcTCwiInIjNYBFRERE5JYMwyB282bCx40nfvduu5rF05Ognj0IevZZXAIDTUooYi7vunXwrF6d+B07IDmZ8ClTKfLO22bHknsQFhfGzH0zWXRoEUnWJLtajUI1GFp1KDUK17hhv8YlGvNg0IMciDxAYmoiM/fNZNQjo3IqtoiISIa0BISIiIiI3FTCz99wsn1TTvftZ9f8tbi7E9SnD/f9sJ6CL76o5q/kaxaLhZARw23jK0uWkHT6tImJ5G5FJkTyybZPaP1daxYcWGDX/K0aUpUZzWcwu+XsDJu/kPa1MLTqUNt40aFFXIi9kO25RUREbkUzgEVERETkRqd+h5/GcHrcIVLi0l8yWlxdCejWjQL9++NaqKCJAUVyF+9atfB65BHitm6FlBTCJ02m6PvvmR1L7tCVhCvM+WsOXx78kviUeLta5eDKDKs6jNpFa2OxWG57rPqh9akcXJm94XtJsiYxY+8MXq/1enZFFxERuS3NABYRERGRdGe2w/yOMKsFnNhkV/IqH0rZdWsp/Pprav6KZOD6WcBRy5aRePy4iWnkTlxNusqEnRNo+V1LZu6badf8fTDoQSY2mciC1guoU6zOHTV/4cZZwIsPL+ZczLkszy4iInKn1AAWERERETi3ExZ0hRlN4OhPtoeD7o+zfZx0+gzO/j5mpBPJE7xq1MC7Tp20gdVK+KTJ5gaSm4pJimHK7im0/LYlU/dMJTY51la7P/B+Pm/0OV+3/Zr6ofXvuPF7vTpF61A1pCoAKdYUpu2ZllXRRUREMk0NYBEREZH87MJeWNgDpjWEw2vTH7c4QdUeBH74Pc4eBgApsXDlc93MSORWrp8FfHXFChKPHjUxjfxbXHIcM/bOoOV3LZm4ayLRydG2Whn/MnzS4BO+bfctTUo0uavG7zUWi4Vh1YbZxsuOLON0tNaFFhERc6gBLCIiIpIfXToA3zwNUx6DgyuuK1igclcYug06TMKp1MMU6FDPVo349kes0ZdzPq9IHuFZtSreDeqnDQyDsAkTzA0kAMSnxDNn3xxaLm7J2B1jiUqMstVK+pXkg3of8N3j39GiVAucLFnza/IjhR+hRqG0m8WlGClM3T01S44rIiKSWWoAi4iIiOQn4Yfh274wqTbsX2Zfq9ABhvwOnadD8H22hwNf/AgXr39mAcdZuPLZf3MwsEjeEzIsfRZw9Oo1JBz628Q0+VtiaiJf7P+CVotb8emfn3I5Mf0PWKE+oYypO4al7ZfSpkwbnJ2cs/Tc/14LePmx5ZyIOpGl5xAREbkTagCLiIiI5AeRx2DJIJj4COz7FjDSa+XbwqDfoOtcKFj+hl2dfAMp0KmRbRy+5BesVyJyILRI3uRZuRI+jRvbxuETxpuYJn9KSk1i4cGFtF7cmg+3fUhEQvrPrCLeRRhdezTfd/ye9ve1x8XJJdty1Chcg1pFagFgNaxM2TMl284lIiJyM2oAi4iIiDiyyydh2TAYXwN2fwWGNb1WriUM+BmeXACFK93yMAHPf4CLd9rHqQkWLn86MhtDi+R9IcPT13+NXv8D8X/9ZWKa/CPZmsy3f39L2yVtefePd7kUf8lWK+hVkDdqvcHKjivpXK4zrk6uOZLp+lnAq46t4ugVrQstIiI5Sw1gEREREUcUdQZWvADjH4ad88FITa+VbQL9foTuX0PRqnd0OCcff4KfaGobR3y/hdTIC1kcWsRxeDz4IL7Nm9vG4eO1FnB2SrGmsPTIUtotacdbW97ifOx5Wy3YM5hRj4xiVadVdH2gK67OOdP4vaZqwao8VuwxAAwMJu+enKPnFxERUQNYRERExJFEX4BVL8O4arB9FliT02ul68Oza6HXdxBaI9OHDnjuA1x90j5OTbRw+eOXsii0iGMKHjYULBYAYjZuJH7PHpMTOZ5Uayorjq2gw7IOvPHbG5yNOWurBXkEMbLGSFZ1WkWPB3vg7uxuWs7rZwGvPbGWvy9rXWgREck5agCLiIiIOIKYMFj7GoytAlunQmpSeq1Ebei9AnovhxK17voUFk9vgp9qbRtHrNxGatjZW+whkr95lCuHX6tWtnGYZgFnGathZc2JNXT6vhOvbHqFk1dP2mr+7v48X/15VndaTe+KvfF08TQxaZpKwZVoWLyhbTxp1yTzwoiISL6jBrCIiIhIXhYbAevfhLEPwZYJkJKQXgutCb2WwjOroXS9LDmd/9B3cPVL+9iaZCHyI60FLHIrwcOGglPar12xmzYRt2OnyYnyNsMw+PHkj3RZ3oWXfn6JY1HHbDVfN1+GVR3Gmk5r6Fu5L16uXiYmvdH1s4B/PPUj+yP2m5hGRETyEzWARURERPKi+Mvw05i0xu9vn0NyXHqtaDXo8S30XQ9lG9negp4VLB5eBPdsbxtHrtlJ6sWTt9hDJH9zL1MG/3ZtbeOw8eNMTJN3GYbBz6d/ptuKbjy/8XkOXz5sq3m7ejOoyiDWdF7DwCoD8XHzMTHpzZUPKk+zks1sY80CFhGRnKIGsIiIiEhekhAFGz+Azx+CXz6GpJj0WqHK8ORX0H8D3N8sSxu/1/MfOBq3gLRjW5MtRHygWcAitxI8ZAg4OwMQt+V3YrduNTlR3mEYBr+e/ZXuK7sz7KdhHIg8YKt5unjSr3I/1nZey9CqQ/Fz8zMx6Z0ZXGUwFtJ+fv585mf2hu01OZGIiOQHagCLiIiI5AVJMfDLJ2mN343vQ+LV9FrIg9B1Hgz8Bcq3zrbG7zUWdw+Ce3exjS+v30vK2WO32EMkf3MrWRL/Dukz58PHjccwDBMT5X6GYfD7+d95evXTDP5hMPsi9tlqHs4e9KnYhzWd1/Bc9efwd/c3MWnm3B94Py1KtbCNJ+6aaGIaERHJL9QAFhEREcnNkuJw2z4F31mPwU/vQMKV9FqB+6HzTBi8GSq0t60zmhP8+r2Oe1Da+awpFiLffzHHzp2fWCwWAgICCAwM5OjRozfdrlGjRlgsFiwWC3PmzLGr9enTx1a72b8+ffrccN7r/zk7OxMcHEzjxo358ssvs+GZOr7gwYPBxQWAuO3biduyxeREudf2C9t5Zu0z9F/Xn11hu2yPuzm50fPBnqzuvJoXa7xIkEeQeSHvweCqg3GypP38/O3cb+y8pHWhRUQke7mYHUBEREREMpAcD9tnw6//h2fsJftaYGloOAoqPwFOzqbEs7i6Efzsk5z9JK0ZGLnhAEGn/salRDlT8jgyFxcXUlJSmDlzJu+9994N9cOHD7Nx40bbdjfTvn17qlatmmHtZo+/+eabACQnJ3Pw4EGWLVvGhg0b2L59O5999lmmn0t+5hYaSkDnzlz5+msAwsaNx6t2bSzZPGM/L9l1aRcTd03k9/O/2z3u4uRC5/s7079yfwp5FzIpXdYp41+G1qVbs+LYCgAm7pzIjBYzTE4lIiKOTA1gERERkdwkJRF2zINNn0L0eftaQAmo/zJUeQqczX8Z59vnFdznfE1ieCpGqoWI916k0JTlZsdyOAULFqRQoULMnj2bt99+GxcX+2s/Y0Za46hdu3YsWbLkpsfp0KHDDTN9b2f06NF24x9//JFmzZrx+eefM2LECEqVKpWp4+V3wYMGEvXddxjJycTv2kXspk341K9vdizT7Qvfx4RdE/jt7G92j7tYXOhwfwcGVB5AEZ8iJqXLHoOqDGL18dWkGqn8ceEPtl3YRs3CNc2OJSIiDkpLQIiIiIjkBilJaTN+x1WHVSPtmr9WnyLEN3kPhv0J1XvliuYvgMXFhZD+vWzjy5sOk3z8LxMTOa7evXtz4cIFVqxYYfd4cnIyc+bMoU6dOlSoUCHbczRp0oTy5ctjGAbbtm3L9vM5GtciRQjo2tU2DsvnawEfjDzI8B+H89TKp+yav84WZzrc14HvO37Pm7XfdLjmL0BJv5K0K9vONp64a2K+/loQEZHspQawiIiIiJlSU2DHfJjwMKx4Hq6eSa/5FIZWHxP9zC8kPdQTXNxMi3kzPr1ewqNgWkPaSLUQ8e5LJidyTJ07d8bb29s22/ea77//nkuXLtG/f/8cy3KtSaWlC+5OgQEDsLilfS8n7NtHzIaN5gYyweHLh3lhwws8sfwJNp7ZaHvcgoW2ZdqyrMMy3qn7DsV9i5sXMgcMfGggLpa0n59/XvzzhqUvREREskrumD4iIpJNrv1yql9SRSTXsabC3kXw84cQecy+5h0Cj/0HajwDrp4QFWVOxjtgcXIiZNCznH57GgBXNh+jwN+7cC1X1dxgDsbX15cnn3ySOXPmcObMGUJDQwGYPn06fn5+dO3aNcP1ga+3dOlSTpw4kWHtySefpHz58rfN8cMPP3Do0CEsFgs1a+rt6nfDtVBBAp96ksi58wAIGz8en4YNsOTgTRzNcizqGJN3TWbtibUY2M92bVmqJYOrDKZMQBmT0uW8UN9QOtzfgW///hZImwVcq0gtvW4VEZEspwawiDi07t27c+nSJZo3b252FBGRNFYr/PVdWuM3/G/7mmcQPPY81OwHbt6mxLsb3k8+h8f02SScT8awWgh//2WKzF5ndiyH079/f2bOnMmsWbP43//+x8mTJ1m/fj0DBw7Ey8vrtvsvW7aMZcuWZVirWrVqhg3ga2sAJycnc+jQIZYuXYphGLzwwguULFnynp5Pflagf38uf/0NRkICiQcOEP3DD/g58GuVk1dPMmX3FFYdX4XVsNrVmpZoyuCqgykXmD9vIDmg8gCWHVlGsjWZ3WG7+fXsr9QLrWd2LBERcTBqAIuIQxs6dChDhw41O4aISFrj9+By2PA+hB2wr3kEQJ3h8OhAcPc1Jd69sDg5ETJkAKffmAjAlT9OUWD/VtwqPGJyMsfy6KOPUrlyZWbNmsXrr7/OjBkzsFqtd7z8w+zZszN9E7i33noLSHsnTUBAAPXq1aNv37707Nkzs/HlOi7BwQT26E7kzFkAhI+fgG/Tpg43C/hM9Bmm7pnK8qPLSTVS7WoNQxsypOoQHizwoEnpcociPkXofH9nFh5aCKTNAn6s2GOaBSwiIllKDWARERGR7GQYcGg1bHwPLuy1r7n7Qe2hUGswePibky+LeHcegufUGcSfSQSrhYgPXqHIvB/NjuVw+vfvz4gRI1i9ejWzZ8/m4Ycfplq1atl2Pt2UKvsU6NePK18txBoXR+Lhw0SvWYNf69Zmx8oS52POM23vNJYeXkqKkWJXq1usLsOqDqNScCWT0uU+/Sr347vD35FkTeKviL/YeHojjUo0MjuWiIg4EMf6E7OIiIhIbmEYcHg9TG8EC5+yb/66+UC9kfDcbmg4Ks83f+GfWcDD0t9xcWXbWZL2/GZiIsfUq1cvPD09GTRoEGfPnmXAgAFmR5K75BIYSGCvXrZx2ISJGKmpt9gj97sYe5F3f3+XNkva8O3f39o1f2sVqcX8VvOZ0nSKmr//Usi7EF0f6GobT9w18YalMkRERO6FGsAiIiIiWckw4OgGmNkcFnSBczvTa65eUPc5eG4PNHkDvILMy5kNvDv0x6uER9rAsBD+wWvmBnJAAQEBdOnShTNnzuDt7c1TTz1ldiS5BwWe6YOTjw8ASceOcXXlSpMT3Z3w+HA+3Pohrb9rzcJDC0m2JttqDxd6mFktZjG9+XSqFqxqXshcrm/lvng4p/38PHT5ED+d+snkRCIi4kjUABYRERHJKid+hdmtYX4HOLM1/XEXD6g1NG3Gb7O3wbuAaRGzW8hzz9s+jtp5gcQdG8wL46DGjBnDkiVLWLt2Lb6+eW/NaEnnHBBAUO/etnHYxIkYKSm32CN3iUyI5NPtn9JqcSu+OPAFSdYkW61KSBWmN5/O7BazqVm4pokp84Zgz2CeKp/+Bx3NAhYRkaykNYBFRERE7tWp32HDu3D8F/vHnd3g4T7w2H/Ar4gp0XKaV5veeE8cT+yx2LRZwB/+j2JfbzI7lkMpUaIEJUqUyPR+S5cu5cSJExnWSpUqlekbxEnWCOrTm8j587FevUryyVNELfuegM6dzI51S1GJUcz5aw4LDiwgPiXerlapQCWGVhtK3aJ1dSOzTOpTqQ8LDy0kPiWeI1eOsOHsBpqENjE7loiIOAA1gEVERETu1pk/0xq/R/91szMnF6jWC+qPBP9Qc7KZKOT5kcSOeAuAq7vDCP5jHe6PNjc5lSxbtoxly5ZlWGvQoIEawCZx9vWlwLPPEPb5WADCJ03C//F2WFxdTU52o6tJV5m/fz7z988nNjnWrvZg0IMMrTqU+qH11fi9S0EeQfR8sCfT904HYNbBWTQs1tDcUCIi4hAshm7tK5KnhIaGYhgG+/fvx98/7980SDInKioKQNc+n9L1z0XO7YKN78Pfa+wftzhD1e5Q/yUILJllp8uL1/50u0eIORwNgG/FIEIX64ZwdysvXn/JnNSYWI42bUrqlSsAFH7rLQK7pd0ULDdc/5ikGBYcWMDc/XOJToq2q90XcB/Dqg6jcYnGavxmgajEKFosbmFrsL/x8Bt0rdT1NnuJI8oN3/sZCQ1N+8P2mTNnTE4iIpmhNYBF8jmLxZLpfw0bNjQ7tsPr06cPFouFOXPmmB1FRK53YR8s7AHTGtg3fy1OUOUpGLYN2k/I0uZvXhX84n9tH0f/FUnCrytMTCOSuzn7eFOgX1/bOHzKFKxJSbfYI2fEJccxc+9MWn7Xkgm7Jtg1f0v7l+bjBh+z+PHFNCnZRM3fLOLv7k+vCr1s49kHZ5NizTvrQouISO6kJSBE8rne19145JoLFy6wdu3am9bLly+f7bkc2caNG2nUqBENGjRg48aNZscRkTtx6WDajN/9S/9VsEClztDgvxBSzoxkuZZnw874PPAxMYfSZjCFfTKG4o+1NTmVSO4V2L07EbPnkBoRQcr581xZtIigHj1MyRKfEs83h75h1r5ZRCZE2tVK+pVkUJVBtCrVCmcnZ1PyObpeFXqx4MACopOiORN7huVHl9Px/o5mxxIRkTxMDWCRfC6jGaYbN260NYA1A1VE8rXwI/DzB7D3W+Bfq2ZVaA8NRkGhCqZEywtCXnqNmH4vAxBzMIr4jYvxbNjZ5FQiuZOTlxcF+vfj0gcfAhAxdRoBnXP2+yUxNZFv//6WGXtnEB4fblcr5lOMQVUG0bZMW1yc9GtkdvJz86N3hd5M2DUBgKl7ptK2TFtcnXPfutAiIpI3aAkIERERkX+LPA5LBsPEmrB3EXbN3wfawMBN0HWemr+34fFYO3wrBtrG4Z9+aGIakdwv8MkncQkJASDl0iWufPNNjpw3OTWZbw59Q5vv2vDB1g/smr+FvQvzZu03Wd5xOR3u66Dmbw7pWaEnfq5+AJyNOcvSo0vNDSQiInmaGsAikimjR4/GYrEwevRoTp06Rd++fSlevDiurq62u4fPmTMHi8Vy07uJnzhxAovFQqlSpTKsX758mTfffJOqVavi6+uLl5cXlStXZsyYMcTFxWUq7/VZYmNjeeWVV7jvvvtwd3encOHC9O7dm7Nnz950/61bt9K1a1eKFi2Km5sbBQsWpF27dqxfvz7D7a9fu3ffvn1069aNIkWK4OzszOjRo2nYsCGNGjUC4Oeff7ZbW/lmn4/jx4/Tq1cvChcuTMGCBalatSqvv/46iYmJmfpciMgduHIKvh8OE2rA7i/BsKbX7m8O/TfAU19CkYfMy5jHhLz8Jtca6DGHo4lfv9DcQCK5mJOHBwUGDrSNw6dNx5qQkG3nS7Yms/jvxbRZ0oZ3fn+Hi3EXbbWCngV57dHXWNlxJV3KdcHVSbNPc5K3qzfd7+9uG0/bM42kVPPXhRYRkbxJf74Vkbty+PBhqlWrhpubG3Xr1sUwDIKDg+/5uPv376dly5acPn2aIkWK8Nhjj+Hq6srWrVt54403WLx4MRs3bsz03XCjoqKoU6cOp06dol69elSqVIktW7Ywb948fv75Z3bv3n3DMadPn86gQYOwWq1Uq1aNhg0bcvLkSVasWMGKFSsYPXo0b775Zobn27x5M4MGDaJIkSLUr1+f+Ph4fH19admyJR4eHqxdu5ZChQrRsmVL2z4Zff527drFc889R2BgIA0aNODSpUv88ccfvPvuu/z1118sWbIkU58HEbmJqLOw6VPYMQ+syfa1Mo2g0WtQvKY52fI490db4PdQCFf3pM0oDPu/TyjR7EmTU4nkXgFPdCFixgxSLlwgNTycuG8X49Mza9cCTrGmsPLYSqbsnsKZmDN2tQIeBehXuR9PPPAE7s7uWXpeyZzOZTqz8MhCriRd4ULsBRYfXsxT5Z8yO5aIiORBagCLyF358ssv6dmzJzNmzMDdPWt+OYiPj+fxxx/n9OnTvP7667zxxhu4ubkBEBcXR79+/fjqq6944YUXmDVrVqaOvXTpUlq0aMGmTZvw80t7O93ly5dp3Lgxu3btYtKkSbzyyiu27ffu3cuQIUMwDIN58+bRq1f63ZhXr15Nhw4dGD16NHXq1KFZs2Y3nG/69OmMGjWKd999Fycn+zdb1KpVi7Vr11K+fPnbrrE8duxYXnvtNd566y2cnZ2Jiopi//79NGvWjKVLl7JlyxZq166dqc+FiFwn+gL8+n+wfTak/mtWfal60OhVKFnHnGwOJHjU21ztMRgMC7HHYolbORevNjfeZFREwMndneBBA7kw+i0AYubPx6tjB8jkH78zkmpNZc2JNUzZPYUTV0/Y1QLdA3m20rN0K98NTxfPez6X3DtPF096luvJhH1pawHP2DODjvd1xMPFw+RkIiKS12gJCBG5K0FBQUyYMCHLmr8Ac+fO5ejRo7Rt25Z33nnH1vwF8PLyYtq0aRQsWJD58+dz+fLlTB3b29ub2bNn25q/AIGBgYwaNQqAH374wW77sWPHkpKSQseOHe2avwCtWrViwIABAHz88ccZnq9cuXKMGTPmhuZvZj388MO88847ODun32W7QoUKtkz/zi0idygmDNa+BmOrwB9T7Ju/xWtB7+XQZ4Wav1nEvXoj/KsWto3Dxo01MY1I7hfQqROuRYsCYL1yhdhF397T8ayGlbUn1tL5+86M2jTKrvnr5+bHc9WfY03nNfSp1EfN31ymY+mOBHumvUvsUvwlFv29yOREIiKSF6kBLCJ3pWnTpplehuF2Vq5cCUC3bt0yrPv4+FCjRg1SUlLYtm1bpo5do0YNihQpcsPjDz74IMAN6wBv3LgR4KbrGPft2xeATZs2kZqaekO9Q4cOdk3bu9W2bVssFssNj98st4jcRlwkrH8Txj4EWyZAynVraxZ7GHp+B8+ugdL1zcvooIJHvQOWtLWA407GE7t0usmJRHIvi5sbwUMG28YxCxaQGh2d6eMYhsGPp37kieVPMPLnkRyNOmqr+br6MrTqUNZ2Xku/yv3wcvXKkuyStdyd3elXuZ9tPGPvDOKSM3dPDBERETWAReSu3OyGZffi2LFjAPTq1cvu5mjX/1u1ahUAYWFhmTp2iRIlMnz82ozghH/dYOVaY7V06dIZ7le2bFnbfhERETfUs+rzk9ncInIT8ZfhpzHweWX47XO4/pfnIlWg+zfQ70e4rwlk8EcXuXduVerhX6OYbRw2YSKG1XqLPUTyN//27XH953WAcfUqkfPm3fG+hmHwy5lf6LaiG89veJ6/L/9tq3m7ejPwoYGs7ryaQVUG4ePmk+XZJWt1KdeFQl6FAIhMiOTrQ1+bnEhERPIarQEsInfF0/Pu3x5ovckv/Nceb9myJYUKFbrlMUqWLJmpc97rUgyZdS+fn+vldG4Rh5MQBb9PgS0TITHKvlaoEjR8Bcq3UdM3hwS/8h5RXXqD1UL8mURiv5uMT5ehZscSyZUsrq4EDxnM+VFp9yiInDOXoJ49cb7FO7AMw2DLuS1M3DWRPeF77GqeLp50L9+dPhX7EOARkJ3RJYu5O7sz4KEBvPP7OwDM2jeLrg90xdvV2+RkIiKSV6gBLCJZ7travdE3eaviyZMnM3y8ePHiHDx4kL59+9KlS5dsy3cnihUrxtGjRzl27BiVKlW6oX5ttrKHhwdBQUE5HU9EbicxBrZOhd/GQcIV+1rwA9DoFXiwPeiPLDnKrcKjBDxagitbTgMQPnEq3p0GY9F1EMmQf9u2hE2eQsrJk1ijo4mYM4eCzz2X4bZbz29l4q6J7Li0w+5xd2d3nnzgSZ6p9AwFPAvkRGzJBh3v68jMvTM5F3uOK4lX+OrgV3ZLQ4iIiNyKXm2LSJYrViztLb4HDx7MsH5trd9/a9WqFQDffPNN9gTLhIYNGwIwZ86cDOuzZs0CoF69eri4ZO5vadca5CkpKXedT0RuIikurek79iH48W375m+B+6DTDBiyBSp2VPPXJMGvfIDFKW0t4PjzycQu1A3hRG7G4uKCzz/3HQC4PHceKf+6Ee6Oizt4du2z9F3X16756+bkRo8He7C602pG1hyp5m8e5+rsysAqA23j2ftmE52U+XWhRUQkf9JvPiKS5R555BH8/PzYv38/8+fPt6stWrSIcePGZbjfgAEDKFmyJIsWLeK///1vhjOIL1y4wPTp2X/joOeeew4XFxeWLl3KF198YVdbt24dU6dOBWDkyJGZPnZoaCgAhw8fJjk5+d7DiggkJ8Dvk2FsFVj/BsRdtzZ3YCnoMBmG/AEPPQFO936DRrl7ruWqE1AnfX31sCmztBawyC14Nm2Cyz/3JLDGxRH5zx+hd4ftZsC6AfRe05ttF9Jvjuvi5EK3B7qxstNKRj0yihCvEFNyS9ZrV7YdoT5pryOvJl3liwNf3GYPERGRNGoAi0iW8/T05K233gLg6aefpk6dOjzxxBNUqlSJbt26MWrUqAz38/b2ZuXKlZQqVYqPPvqIEiVK0KBBA3r06EHHjh2pWLEiRYsW5Y033sj251C5cmUmTpyIxWKhV69ePPzww/To0YPHHnuMli1bkpiYyOjRo2nevHmmj12iRAlq1KjBpUuXqFy5Mj179qRfv343/byIyC2kJMLW6TCuKqwZBbGX0mv+JeDx8TBsO1TtDs5a+Sq3KPDqx1ic02YBJ1xKIWb+JyYnEsm9LM7O+PbvbxtHTJ/B6/N703NVT7ac32J73NniTOf7O7Oy40per/U6hb0LmxFXspGrkyuDqw62jef/NZ+of69vLyIikgE1gEUkWzz//PPMnTuX6tWrs3PnTtatW0ehQoVYt24dzz777E33q1ixInv27OGjjz7iwQcfZM+ePSxatIg//vgDb29vRo4cyZIlS3LkOQwYMIDNmzfTpUsXzp07xzfffMPBgwdp3bo169at480337zrYy9evJju3btz9epVvv76a2bOnMnChQuzML2Ig0tNhj/nwPiHYdVIiD6fXvMtCm0+g+F/QvWnwdnVtJiSMdcylQisd79tHDZ9HoaWxRG5KY9GDe3GPd7davvYyeJE+7LtWd5hOaPrjKaoT9GcDSc5qnXp1pTyKwVAdHI08/bPMzeQiIjkCRbDMAyzQ4jInQsNDcUwDPbv34//Le4CLY4pKiptloeuff6k6w+kpsCehfDzR3DlXzeU9CkE9V6E6r3B1cOcfNnEEa99ysmDHGndASPVAkCxl3rg1/d1k1PlTo54/eXO7dq0nNMTP+G+XZfsHh/1jAsP1mnDoIcGUcq/lDnhJFvd7Ht/1bFV/HfTfwHwcvFiTec1BHoE5ng+yV659Wf/teXszpw5Y3ISEckMzQAWERGR3M+aCru/hok1YdlQ++avVzA0fxdG7IJHBzpc89dRuZQsT1Cj8rZx+MyvMJKTTEwkkrsc3bOJlb2a4Nr/5RuavwCf1HqPD+p9oOZvPtSiVAvK+pcFIC4ljjl/zTE3kIiI5HpqAIuIiEjuZbXCvsUwqRYsGQCRx9JrnoHQdDQ8txvqDAM3L9Niyt0JGvUpTi5pb0ZLjLRydeYYkxOJmO/EX1tY8UwLEroNoMy2c3a/sMUEemB58wUePHiA+xu0My2jmMvZydluLeCvDn5FRHzELfYQEZH8Tg1gERERyX2sVtj/PUypC98+C+F/p9c8/KHR6/DcHnjsBXD3MS+n3BOX0LIENq1kG4fP+RYjMcHERCLmOf33n6zo14qYLs9SdsspnK5bqO9oxSCMWR9Tc8tOyj81wLyQkms0K9mMcoHlAIhPiWfWvlkmJxIRkdxMDWARERHJPQwDDq2GafXhm15waX96zc0XGvw3rfHb4CXw8DMvp2SZAq98ipNrWqcr6YrB1WlvmZxIJGedO7qHFYPacaVDT8r+egLn6xq/Jx4MJHrs69SbtYoKddqaF1JyHSeLE0OqDrGNvz70NWFxYSYmEhGR3EwNYBERETGfYcDhH2B6Y/jqSbiwN73m6g2P/Qee3wONXgXPANNiStZzLlSSoBZVbeOw+UsxEuLNCySSQy6c3M+KYR0If7wbZTcewcWaXjtZzp/EiW/SaslmHqilxq9krHHxxjwY9CAAiamJzNg7w+REIiKSW6kBLCIiIuYxDDi6AWY2hwWd4dyO9JqLJ9QZntb4bfomeAWZl1OyVdB/P8XJLW3aY/JViJr0hsmJRLLPpTN/s+L5Llxs05myPxzCNTW9drqML3Gfv0rL73+napMnzQspeYLFYmFYtWG28aK/F3Eh9oKJiUREJLdSA1hERETMceI3mNMG5neAM1vTH3d2h0cHp93crfkY8A42LaLkDOeQYhRoXcM2Dv9yJUZ8rImJRLJexPnjrBzZjXOt2lN2zV+4paTXzpT0JubjF2m64ncebtnLvJCS59QrVo+Hgh8CINmazPQ9001OJCIiuZEawCIiIpKzTv0Bcx+HOa3h5G/pjzu5Qs3+8NwuaPUB+BYyLaLkvMCXP8HZ/Z9ZwDFwZdwrJicSyRqXL51i5agenGzRmjIr9uCenF47G+pJ1HsjaLJ6KzXb9cPJSb+eSeZYLBaGVh1qG3935DvOxpw1MZGIiORGeoUhIiIiOePMn/BFZ5jVHI7/nP64kws83AdG7IQ2n4BfUdMiinmcgwpT4PHatnH4N+uxxkWbmEjk3kRFnGfV63041qwFZZbuwDMpvXa+qAeX3xpE43XbqdVpsBq/ck9qF61NtYLVAEixpjBtzzSTE4mISG6jVxoiIiKSvc7vhi+fhBmN4cgP6Y9bnKFqTxi2HdqNhYDi5mWUXCHwxY9x9kibBZwSC1c++6/JiUQyL/rKJVaP7svhJk0o/e0feCWm1y4Udif8jb40WL+NOt2eU+NXsoTFYmFY1fS1gJcdWcbpq6dNTCQiIrmNXnGIiIhI9rj4FyzsAVPrw9+rrytY4KFuMGwbdJgIQaVNiyi5i1NAMMEd69vGEd/9hDX6somJRO5cTFQEa8YM5GCjhpRauBnvBMNWuxTiStiop6n/43bq9RiJs7OLeUHFIT1S5BFqFq4JQKqRypQ9U0xOJCIiuYkawCJZ6NSpUwwbNowHHngAT09PPDw8KF26NL1792b37t1mxxMRyRlhh2BRH5hcBw6usK9V7ARD/4BO06BAWVPiSe4W8J8PcfH6ZxZwnIXLn75sciKRW4uLucLaD4bxV+N6lPziF3zi0xu/YQVcuPDik9T9aTv1+7yixq9kq+vXAl5xbAXHo46bmEZERHITNYBFssgff/xBpUqVmDhxIrGxsTRv3pzWrVtjsViYN28eNWrUYNGiRWbHFBHJPhFHYXF/mPgo/LXEvvZgOxi8GZ6YDSEPmJNP8gQn30AKdG5sG0cs3YT1SriJiUQylhgfw7pPX2B3o7qUmPMjfrHpjd+IQGfOP9eZ2hu20aj/m7i4upmYVPKLhws9TO0iaWupWw0rU3ZrFrCIiKRRA1gkiwwYMIDo6GgGDBjA8ePHWbZsGd999x1Hjhzh9ddfJyUlhQEDBpCQkGB2VBGRrBV5HJYOgQk1Ye83QHoThHKtYOAv0O0LKFTRtIiStwS88CEu3mkfpyZYuPzJSHMDiVwnKT6OH8a+xJ8NalF8+hoCoq22WqS/M2eHPM4jP22l8eAxuLp5mJhU8qOh1dJnAa8+vpojl4+YmEZERHILNYBFskBERAR79uwBYMyYMbi6utpqTk5OjB49Gk9PT65cucKBAwfMiikikrWunILvR8CEGrBrARip6bX7mkH/n6D7QihSxbyMkic5efkS3LWZbRyx/HdSIy+YmEgEkhLj+GnSa2xt/AjFJq8g8Gr6z7wrvk6cGdCKGht/p+mID3Hz9DIxqeRnVUKqUK9YPQAMDCbvnmxyIhERyQ20CJVIFnB3d7/jbYODg7MxiYhIDrh6DjZ9Cn/OBWuyfa1MQ2j4KpR41JRo4jgCRrxPxLfrSY6G1EQLlz8aSfAHX5gdS/KhlOQkfp3zHs6zF1MkMsWuFuXjRFTXxtQb8g5ePgHmBBT5l6HVhrLp7CYA1p1cx6HIQzwQpOWXRETyM80AFskCPj4+1KuX9pf2119/neTk9IaI1Wpl9OjRxMfH06pVK4oXL25WTBGRexN9EVaPgrFVYdsM++ZvybrQZyU8vUzNX8kSFk9vgp9qYxtHrNpOathZExNJfpOamsIvs9/jt8Y1KPTp1wRf1/yN9rJwsldDKv34Cy1eHq/mr+QqFQtUpFHxRrbxpF2TTEwjIiK5gWYAi2SR6dOn07p1a6ZNm8bKlSupUaMGzs7O7Ny5k7Nnz9KrVy8mTJhgdkwRkcyLDYffPoetMyAl3r4W+gg0fg1KNwCLxZR44rj8h44hfOFKkq+CNclC5IcvEvLJQrNjiYNLTU1hy1efkTJ9AYUuJtnVYj0shHWsy2PPvYtvQEGTEorc3tCqQ9lwegMAP53+ib8i/qJiAa3FLyKSX6kBLJJFHnjgAbZs2UKvXr1Yt24dZ8+mz1KqUKECDRs2xM/P746OFRoaetPa+fPnKViwIDExMfecWfIeXff8LaevvyX+Mm5/TsN912wsyXF2tZRCVUis8yIpJf9p/F69mqPZ8pv8/L3v1601EdNXARC5dheuA/dhKZi/3k2Tn69/TrJarez8firGnIUUPZ9oV4tzh7OtH6b6wDe4P7AwViAqKipHcun651/3cu0LOxemYdGGbDy3EYBx28bxUe2PsiiZ5ITc+r1vGAYW/dFfJM/REhAiWeS3336jcuXK7Nu3jy+//JILFy4QGRnJ8uXLSU5Opm/fvvTt29fsmCIit5cQhfvmT/GdVRePbRPtmr+pBSsR234WsU99T0qphpr1K9nOrfcoXAPSvs6syRbixr5hciJxNFarlZ0rZvJnl8YUeX+uXfM33g0Ot6tKyJLFNBg1Ed/AwiYmFcmcZ8s/i4W0n5+bL27mr8i/TE4kIiJmsRiGYZgdQiSvu3LlCuXKlSM8PJwtW7bw6KP2618eO3aMypUrExcXx08//USjRo1ucqTbCw0NxTAM9u/fj7+//71Glzzm2mwjXfv8Kduvf8JV+GMKbJ4Aif+a2VawAjR6Fcq3VdPXBPn9ez9qyv849/kiAJxcDMquWYlLaFmTU+Wc/H79s4vVamX7iplETZxK6MlYu1qiK5xtWYVa/3mfAkVKm5Qwja5//pUV1/7lX15m9fHVANQpWoepzaZmSTbJfrn1e//au1XPnDljchIRyQzNABbJAitXriQsLIwyZcrc0PwF7B7/4YcfcjqeiMitJcbAps9g7EOw4V375m/wA9BlNgz6DR5sp+avmMKv3/9wD0p72WpNsRD5wYsmJ5K8bsfqefzQtha+L39m1/xNcoGjrSpSdM33tPl4oenNX5F7NbjKYJwsaT8/N5/bzI6LO0xOJCIiZlADWCQLnDp1CuCWa/xe+8ttZGRkjmQSEbmtpDjYPB7GVoEf34L4y+m1oLLQaToM2QKVOoGTXjKIeSwuLgT3fco2jtxwkJSTB01MJHnVrh8XsqZdLTxfeJ/ix6Jtjyc7w9Fm5Sm08jva/t+3FCx2v4kpRbJOaf/StC3T1jaeuGuiiWlERMQs+m1OJAsUK1YMgIMHD2Z4Q5Dk5GR27Ej7a3vp0ppJIiImS06A36fAuKqw7nWIC0+vBZSE9pNg6FZ4qCs4OZsWU+R6vr1H4R6c9vVopFqIeG+kyYkkL9m7cTFrOtTBfehblDyc/lotxQmONrqf4OXf0Hb8EgqXfNDElCLZY+BDA3G2pP383HphK1vPbzU5kYiI5DQ1gEWyQKtWrfD29iY+Pp7+/fvb3bE1KSmJF154gVOnTuHq6kqXLl1MTCoi+VpKImybAeOqwZr/QszF9JpfKLQbC8P/hGo9wNnFvJwiGbC4uBAy4Gnb+PKvR0g+utfERJIX7P9tOau7PIbLoNcpeTD9XQ6pFjhavzQBS7+g7eTvKVqmsokpRbJXCb8StL+vvW08cddEdCsgEZH8RQ1gkSwQEhLClClTcHFxYdGiRZQpU4Y2bdrQoUMHypQpw8SJE3FycmLcuHGUKVPG7Lgikt+kJsOfc2H8w7DyRYg+l17zLQKtP4ERO+DhPuDsalpMkdvx6TkSj0Jpf5wwUi1EvP+yyYkktzq4dS2rujXA0vdlSu2LsD1utcDROiXwXTyHttNWUbzcwyamFMk5Ax4agIsl7efnjks72HJ+i8mJREQkJ6kBLJJFevbsyfbt2+nTpw++vr78+OOPrF69GhcXF3r06MGWLVsYNGiQ2TFFJD9JTYFdX8KEGrB8BESdTq95F4SWH8CIXfBIf3BxNy2myJ2yODkRMqifbXxl83GS/9YNjSTd4R0/sbJ7I4ynn6f07ku2x63A0UeK4fHNNNrOWkvJCjfetFfEkRXzKUbH+zvaxpoFLCKSv1gM/dQXyVNCQ0MxDIP9+/fbbiwn+ce1NaZ17fOnO77+1lTYtxg2fgCRR+1rXgWg7vNQsx+4eWVPUMly+t5PZ1itnGxSlfjzyQAE1AqlyJz1JqfKXrr+t3d0zyYOfPIWpbeevWGGy7HqhSn34uvc/3ATU7LdK13//Curr/2F2Au0/q41yda0n58Tm0ykfmj9LDm2ZL3c+r0fGhoKwJkzZ0xOIiKZoRnAIiIijsJqhb+WwOQ68F1/++avZyA0eROe2wN1R6j5K3mWxcmJkKHp76i58sdpkvb/YWIiMdPJ/X+w4tkWJHQbQNl/NX+PVymIZd7ntPlyQ55t/opkpcLehelSLv1+JJoFLCKSf6gBLCIiktcZBhxYDlMeg0V9IOxges3dHxq9ltb4rfcfcPcxLaZIVvHqNAjP0H+WLTEshL//qrmBJMedObyTFQPaEN25D2U3n8Lpuh7WiUoFsM78kNZf/0z5R1qYF1IkF+pXuR/uzmk/P/dH7GfD6Q0mJxIRkZygBrCIiEheZRhwaA1MrQ9f94RLf6XX3Hyh/svw/G5o8DJ4+JmXUySLWZycCBk+zDaO2n6WpN2bTEwkOeXcsb2sHPw4l9t3p+wvx3C+vvH7YCDJU96h1be/UrHu4+aFFMnFCnoVpOsDXW3jSbsmYTWsJiYSEZGcoAawiIhIXmMYcOQHmNEEvuoGF/ak11y94LEX4Pk90Pi1tKUfRByQd/t+eJX0TBsYFsI/eMPcQJKtLp48wIrhHQlv15UyGw7jcl2/6uT9/iSO/x+tlmzmoYZdbn4QEQHg2UrP4umS9vPz0OVD/HDyB5MTiYhIdlMDWEREJA9xPvUbzGoJX3SGs3+mF1w8oPawtKUemo4GryDTMorklJDnX7B9HLXrAonbfzIxjWSHsLNHWPFCFy606UTZ9QdxTU2vnS7tQ9z/jaLl8t+p2uwp80KK5DHBnsE8Wf5J23jSrkmkWlNvsYeIiOR1agCLiIjkBSc3472oGz6Ln4LTv6c/7uwOjw6C53ZDi3fBJ8S8jCI5zKtVL7zLeKcNDAvhH71pbiDJMpHnT7DypSc527IdZVf/hVtKeu1MCS+iP/oPTVf+wcOtepsXUiQPe6biM3i5pN0Q9mjUUdadXGdyIhERyU5qAIuIiORmp7fCvPYwuxUuZ7akP+7kCjX6woid0OpD8C1sXkYRE4X85yXbx1f3hJGwZY2JaeReXQ47zcpXenKiRSvKLN+Ne3J67VyoJ1HvDqPJmm088nh/nJz0q4zI3Qr0CKTHgz1s40m7JpFiTbnFHiIikpfpVZOIiEhudHYHfNEFZjaDYxttDxtOLlC9N4zYAW0/A/9i5mUUyQU8m3bD537ff0YWwj9529Q8cneiIs6z6o0+HGvagjJL/sQzKb12vog7kaMH0Gjddmp1HqrGr0gW6V2xNz6uPgCcuHqC1cdXm5xIRESyi149iYiI5Cbn98BXT8H0RnBkffrjFieSKjxBdO8N8Pg4CChhXkaRXCb4xVdsH0f/dZmETctNTCOZERMVzpq3+nO4SRNKL/oDr0TDVrtQyI3w15+hwQ/bqfvkC2r8imQxf3d/nq7wtG08efdkkq3Jt9hDRETyKr2KEhERyQ0u7oeve8HUenBo1XUFC1TuCkO3Ed/iU4yAkqZFFMmtPBt2xKe8v20c9sm7JqaROxEbHcnadwezv1F9Sn71K94J6Y3fSyGuXPpvT+r9sI16PV/G2dnFxKQijq1nhZ74ufkBcDr6NCuOrjA5kYiIZAc1gEVERMwU9jd8+yxMrgMHvrevVewIQ36HztMh+D5z8onkESEvvWH7OOZQFPEbF5uYRm4mPjaKdR+OYG+jepSYvxHfuPTGb3iQCxde7EadH7fS4JnXcHF1My+oSD7h6+ZLn4p9bOMpu6eQnKpZwCIijkYNYBERETNEHIXvBsKkR2HfYiC9CUL5tjDoN3hiDhQsb1ZCkTzFo24bfCsG2cZhn3xgYhr5t8T4GNZ/9h92NaxD8dnr8Y+x2moRAc6cG9GRRzf8QaP+o3F18zAxqUj+0/3B7gS4BwBwLvYcS44sMTeQiIhkOTWARUREctLlE7BsKEyoCXsWgpHeBKFcSxjwMzy5AApXMi2iSF4V8t/RXPtjSuyRGOLXfmVqHoGkhDh+GPdftjesRei01QREp//Mu+znzNnBbXlkw1aaDHkPN3cvE5OK5F/ert48W+lZ23janmkkpiaamEhERLKaGsAiIiI5IeoMLH8exj8MO78AIzW9VrYJ9PsJun8NRaualVAkz3N/pBl+VUJs47DPPzExTf6WnJTAT5NfZ2ujRyg26XuCotJ/5l3xdeJ0/5ZU/3kLTZ/7GDdPNX5FzNbtgW4EeaS9i+Ji3EUW/61ldEREHIkawCIiItnp6nlYORLGVYM/Z4M1Jb1WugE8uxZ6fQehD5uXUcSBBP93DFj+mQV8PI64FXPMDZTPpCQnsWH6W2xpVJMiYxdT4HJ64/eqt4VTfZpQZcNvNH/x//Dw9DUxqYhcz8vVi76V+trGM/bOICElwcREIiKSldQAFhERyQ4xl2DNKzCuKmybDqlJ6bUSdaDPSuj9PZSoZVpEEUfkXr0B/tUK28Zh48aamCb/SE1N4Zc57/Nb4xoU/nQhIRHpf+yK8bRwsmd9Kv60iRajJuDlE2BeUBG5qa4PdCXEM+1dFGHxYXxz6BuTE4mISFZRA1hERCQrxUbAujfg84fg90lw/eyZ0JrQayk8swpKPWZaRBFHFzzqXdss4LhTCcQunW5yIseVmprCrws+4ZcmNQj5YB4Fw5JttVgPCyeerEv5DRtp+fpUfPwLmJhURG7Hw8WDfpX72cYz980kLjnOxEQiIpJV1AAWERHJCnGR8OPbMPYh2DwOUuLTa0WrQY9voe96KNsILBbzcorkA24P1SWgZjHbOGzCRAyr9RZ7SGZZrVY2fzOOn5vVpMA7Myl8If2GUXHucLzLI9z/44+0Gj0D34CCJiYVkczoUq4LhbwKARCZEMnCQwtNTiQiIllBDWAREZF7EX8FNrwPY6vApk8hKSa9VqgyPPkV9N8A9zdT41ckBwW/8gE4pc0Cjj+TSOy3k0xO5BisVit/fDeZn5rXIPB/kylyLv1dDvFucKxDdcqsX0vrMXPxL1DExKQicjfcnN0Y8NAA23j2vtnEJseamEhERLKCGsAiIiJ3IzEafvk4bcbvzx9A4tX0WsiD0HUeDPwFyrdW41fEBK4P1iTg0ZK2cdjkaZoFfA+sVivbVszkx9aP4PfqOIqdSX+XQ6IrHGv7ECXWrqTNBwsILFjCxKQicq863teRYj5p76K4kniFBQcWmJxIRETulRrAIiIimZEUC79+nrbG709jICEqvRZcDrrMgsGboUJ7cNL/ZkXMFPzKh1j+mQWccD6ZmK8+NzdQHrVjzXzWt6uFz8hPCD2RPhMwyQWOtqhA0dXLaPPJ1wQXKWNiShHJKq7Orgx8aKBtPOevOUQnRZuYSERE7pV+MxUREbkTyfGwZWLaUg8/vAnxkem1oDLQcRoM+R0qdVbjVySXcC1XlYC66U3J8KmzNQs4E3b/+A1rHq+F5/PvUeJoevMn2RmONn2AQisX03bsYgqGljMxpYhkh7Zl21LctzgA0UnRfLH/C5MTiYjIvdBvqCIiIreSnAB/TIWxVWHtqxAbll4LKAHtJ8LQbVClGzg5mxZTRDJW4NWPsTj/Mwv4Ugox8z4yOVHut/fnJazuWAe3oW9S8u/0dzmkOMHRhvdRYNlC2k5YSuGSFUxMKSLZydXJlcFVBtvG8/bPIyox6hZ7iIhIbqYGsIiISEZSkmDbTBhfHVa/DDEX0mt+odD2cxj2J1TrCc4upsUUkVtzLV2RwPrpM1TDZnyBkZJiYqLc68CWlazuUg+Xga9S6sBl2+OpFjharzT+S+bTdspyit1XxcSUIpJTWpduTSm/UgDEJMcw96+55gYSEZG7pgawiIjI9VKTYcc8GP8wrPwPXD2bXvMpDK0/gRE7oMYz4OJmXk4RuWMFXvnENgs4MTyV6Dnvm5wodzm0bR2rnmwAz4yk1L5w2+NWCxytXRyfb2fRdvoqSjxQw8SUIpLTnJ2cGVJ1iG284MACLidcvsUeIiKSW6kBLCIiApCaAru+ggk14fvhEHUqveYdAi3eh+d2wSP9wcXdtJgiknkuJcoR1OhB2zhs1kKM5CQTE+UOR3ZuZGWPxlh7PUfpXZdsj1uBozWL4b5wCm1nr6NUxdrmhRQRU7Uo1YL7Au4DIC4ljtl/zTY5kYiI3A01gEVEJH+zpsLeb2FSLVg6CC4fT695BkGzt+G53VB7CLh6mpdTRO5J0Kuf4eSSNgs4KdLK1RljTE5knuN7f2NF72YkPjWYMn+et6sdq14Y1y/G03b+D9xXpYFJCUUkt3CyONnNAl54cCHh8eG32ENERHIjNYBFRCR/slrhr6UwuS4s7gsRh9NrHgHQ+A14fg/UfQ7cvM1KKSJZxKVoaQKbVbaNw+d+i5GYYGKinHfywFZWPNuSuK79KPvHGbtfBI49FAJzPqPNlxsoV6OpaRlFJPdpUqIJDwQ+AEB8Sjyz9s0yOZGIiGSWGsCSq6WkpBAeHk5qaqrZUUTEURgGHFwJU+vDot4QdiC95u4HDV9Na/zWHwnuvublFJEsV2DUJzi5/jML+IpB1NTR5gbKIWcO72TFgDZc7dybsptP4mSk105UDMI64wPafPMLD9ZqZV5IEcm1nCxODK061Db+5tA3XIq7dIs9REQkt1EDWHKVQ4cO8eGHH9K8eXOCg4Nxd3enUKFCuLm5ERwcTIsWLfjwww85ePCg2VFFJK8xDPh7HUxrCAu7w8W96TU3H6j/Ulrjt+F/wcPftJgikn2cC5UkqGU12zj8i2UYCXEmJspe54/vY8WQx7ncvjtlfzmGizW9dvKBAJImv02rxb9R8bH25oUUkTyhYfGGVChQAYDE1ERm7J1hciIREckMi2EYxu03E8leK1as4PPPP2fDhg0A3OrL0mKxANC4cWOef/552rRpkyMZc4vQ0FAMw2D//v34+6tJld9ERUUB6NpnhmHAsQ2w4T04s82+5uoFjwyAOiPAu4A5+TJB1z//0rXPOqnh5zjSuDHWpLTXE0X6tybgxU9NTnVrmb3+l04fYtvHrxD64wHc/vUmqlP3+REyYgTVm/fI6piSTfT9n3/ltmv/y5lfGPpj2kxgVydXVnVaRWHvwiancly57fpfExoaCsCZM2dMTiIimeFidgDJ3/766y9GjBjBxo0bMQyDKlWq0KxZM+rUqUPFihUpUKAAfn5+REVFERERwb59+9i8eTM//PADP/74Iz/99BONGjVi7NixVKxY0eynIyK5zfFf0hq/p7bYP+7iATX7pa3v61PQnGwiYgrn4KIUaFOTsCXbAQj/ahX+Q97G4pn31/qOPL6bLZ++QrGNxymTYl87XdqHoOFDadG6jynZRCTvq1esHg+FPMSesD0kW5OZtmca/6v9P7NjiYjIHdAMYDGVq6srrq6u9OvXj759+1KlSpU73nfXrl3MnDmTmTNnkpKSQlJSUjYmzT00Azh/y60zAXKdk1tgw7twYpP9485u8PAz8NgL4FfEnGz3QNc//9K1z1rWy5c40qg+qQlps4AL92lK4KjxJqe6udtd/5Rzx4l8/0XOb9yPW7LFrnamhBd+QwdSs10/nJy0+ltepO///Cs3XvvN5zYzcP1AAFwsLqzotIJiPsVMTuWYcuP1B80AFsmr9CpQTNWnTx8OHz7MuHHjMtX8BahatSrjx4/n0KFD9O7dO5sSikiecmY7zO8Is1vaN3+dXKHGszBiJ7T+KE82f0Uk6zgFFqRAuzq2cfiiH7DGRJmY6O6kXjpN2H+6crRFKyLWH7Br/p4p4sKVMUNpsmYbj7YfoOaviGSJ2kVqU71gdQBSjBSm7p5qciIREbkTmgEsksdoBnD+lltnApju3E7Y8D4cXmv/uMUZqnZPu8FbYElzsmUhXf/8S9c+61mjIjjSsC6p8WlN00I9GxL0+mSTU2Xs39c/NfwckR+NJHL1Dqz/mvF7oiAsqudETFlnvu69E4uzc47nlayl7//8K7de+20XtvHs2mcBcLY4832H7ynhV8LkVI4nt15/zQAWyZs0FUBERPKuC3thYQ+Y1tC++WtxgirdYfh2aD/BIZq/IpK1nPwLENyxgW0cvngD1ujLJia6PevlS4S/+jRHmzQm/Pudds1ftyAn/Ia14s0+Tmwr58QBZ4Offv/IxLQi4qhqFq7Jo4UfBSDVSGXK7ikmJxIRkdtRA1hERPKeSwfgm6dhymNwcMV1BQtU6gJDt0LHyRBUxrSIIpL7BfznI1y80t4Mlxpv4fInL5mcKGPW6MvEfzCcI43qE/bdNlITr2v8BlgoOqILZX7eSbFhn/GkXzlbbcLfC7GmpmR0SBGRezK02lDbxyuPr+RY1DET04iIyO24mB1AJCNnzpxh48aNnDt3joSEhAy3sVgsvPHGGzmcTERMFX4YNn4A+xYD/1rBqEJ7aPgKFHzQlGgikvc4+fhToEsTLs77CYCIZb8S+EI4TgHBJidLY42J4spnLxO+5Od/lqpIb/y6+kFwz/b4DxyNxd3D9vgzjT/h62XtiXOycMTJyrrf3qVl/TdNSC8ijqxawWrULVqX3879htWwMmX3FD6qr3cdiIjkVloDWHKV1NRURowYwbRp07BarQD8+0vUYrFgGAYWi4XU1FQzYppKawDnb7l1LbBsF3kMfv4I9nwNhtW+Vr4tNBwFhSubky0H5dvrL7r22cgaF83Reo+QEps2Dun8CMHvzjU905WxrxCx6EdS4uxrrj4Q/FRr/Ie+g8XDK8P9x333BNOjDwJQJtXCd09vx9nFLbtjSzbR93/+lduv/Z6wPfRY1QMACxYWP76Y+wPvNzmV48it119rAIvkTZoBLLnKmDFjmDx5Mi4uLrRt25b7778fX19fs2OJiFkun4RfPoZdX4Lxrz/43N8CGr0CRauZk01EHIKTly/B3ZpzYdY6ACJX/EHgC+dwDi6a41mMhDiujH+N8K/XkBJjX3PxMgju2oyA5z7A4ul9y+P0bvwxXy1pS4yThWPOBqs3vU3bRmOyMbmI5EcPhTxE/dD6/HLmFwwMJu+ezGcNPzM7loiIZEANYMlV5syZg6enJ5s2baJ69epmxxERs0SdgU2fwo75YE22r5VtDA1fheI1zckmIg4nYMT7RCxaR3I0pCZauPzxSwR/uCDHzm8kJhA1+X+EL1hOcrR9zdnTwP/xx3Af+D8Cipa4o+P5B5SiV0BlJl/dB8CU48to+djruLh63GZPEZHMGVp1KL+c+QWA9SfXczDyIOWDypucSkRE/k03gZNc5cKFC9SvX1/NX5H8KvoCrHoZxlWD7bPsm7+l6sEza6DXEjV/RSRLWTy8CO7e1jaOWP0nqZdOZ/t5jeQkoia+zrH61Tk/xb756+xhULBbXe77ZQse//kUi3fm3gLcs/FH+FrTltE66QwrftE6wCKS9SoUqEDj4o1t40m7JpmYRkREbkYNYMlVihYtqiUfRPKjmDBY+xqMrQJbp0JqUnqtRG3ovRz6rICStc3LKCIOzX/IO7j6p91kzZpkIfLDkdl2LiMlhavT3uJY/WqcG7+YpKj0+x04uxuEdH6E+zb+SoG3ZuDkG3hX5/DzL06fAulL5Ew5uYrk5Lhb7CEicneGVB1i+3jD6Q38Ff6XiWlERCQjagBLrtKxY0d++eUXEhMTzY4iIjkhNgLWvwljH4ItEyAlIb1WrEbabN9nVkPp+uZlFJF8weLuQUivDrZx5LrdpJ4/kaXnMKxWrs5+n+MNqnL2s4UkXU6/qaWTm0HI49Up++NPBL87F6eA4Hs+X4/GHxPwz011zzrDsg2v3fMxRUT+7YGgB2hesrltPHHXRBPTiIhIRtQAllzlf//7HwEBATz55JOEh4ebHUdEskv8ZfhpTFrj97fP4fpZaUWqQvdF0O+HtPV+LRazUopIPuM3cDRugf/MAk62EPHBi1lyXMNqJfqLTzne4CHOfjiPxIj0m1o6uRoEt3mI+35YT/BHC7L05nPePv/P3n1HRXG1cRz/zlIVBVEURRDs2BF7xV5jN8YWRWMvsbwxxphYUowtiUmssRtNTOwlRmMBW+wFC2JBURAVQQGVzu77B2F1AzYEZ1mezzmcM3fulB87Csuzd+4Upp9DTX3755DdJMQ/esEeQgiRMcM8hqGQ8vPz4O2D+N33UzmREEKIZ8lD4IRRsbW15ciRIzRq1IiSJUtSrVo1ihUrhkaT9rMKRVFYunSpCimFEBkWFwVHF8CReRAfbdjnWBEafwpl20jRVwihCsXCkoLe3bj9/e8APNh7kfwhVzF3Lp2h4+m0Wp6sm8v9BUuIu2v4QEvFXEf+phUo8Mm3mBVxe9Poz9W96SxWrm3EAzOFO2YKG30+pXurn7LsfEKInKlkvpK0Lt6aHTd2ADDvzDx+bvGzyqmEEEKkkgKwMCrx8fF4e3tz4cIFdDodvr6+z91WCsBCZCPxj+HYQvjnJ4iLNOwr6A6NJkC59pDOhz1CCPE25f3gM6xWrSM+QosuSSHim49wnLfltY6h02qJ2fwz9+cuIDY0waBPMdNh36gsBSbMznBh+XXkzu3AB451mRV+BIDFoT50iovEyjpflp9bCJGzDKkyhJ1BO9HqtBy5c4RT905RzbGa2rGEEEIgBWBhZCZPnsy2bduwt7fn/fffp3Tp0uTJk0ftWEKIjEqIgROL4fAPEBNh2FegVErht0In0Jipk08IIf5DMTfH4YNe3J75CwAPfS9T4GYA5q7ur7R/zLbl3P/xR2KC4wzWKxod9g1KUeCTmZgXL5/puV+kW5MZrPitAffNFMLMFNb5fELv1gvfagYhhOkrblecd0q8w9bArUDKXMDLWi5TOZUQQgiQArAwMr/99hv58uXj7NmzuLi4qB1HCJFRibFwcjkc+h6ehBn22buB1ydQ6V0wk19DQgjjk7fPx1gt/5X4+8nokhUipn2E46LtL9wnZtevhH//LU+CYgzWKxod+eq4UWDCDCxKVcnK2M9lncueAU5efHPvAABL7hyiS8wDcuXOr0oeIYTpGlJ5CH9e/5NkXTIn7p7g+J3j1CxS8+U7CiGEyFJyr60wKmFhYTRo0ECKv0JkV0nxcHwx/FgVdk0wLP7aFYP2c2HESfDoIcVfIYTRUszNKTjIW99+ePAaiYHn0902du8f3Gpbg5ujvjQs/io68tVypuTGNRReulO14m+qLo2m4ZisAyDCTOH3fR+rmkcIYZpcbF3oWKqjvj337Fx0Op16gYQQQgBSABZG5nkPfBNCGLmkhJQRvz96wo6P4NGdp322ReGd72HkKfB8H8ws1MsphBCvKE+vsVg7pvy80mkVIqaNM+iPO7iV4Pa1CBo+mSeBj592KDrsqhWh5PoVFFm5Gwt345j/0srajkFFm+rby+4fJebxPRUTCSFM1aDKgzDXpHzQfybsDEdCj6icSAghhFTahFHp2bMnvr6+REZGqh1FCPEqkpPgzGqYWw22j4bokKd9eQpD61kw8jRU7w/mlqrFFEKI16VoNBQcOkDfjjwSRGLAKeKO7CSkUx1uDBzP4yvRz+ygw9ajECV/+xmnNfuwrFBbhdQv1qnRNJySU5YfahR+9ZFRwEKIzOeUx4kupbvo2zIKWAgh1CcFYGFUJkyYgIeHB23atOHSpUtqxxFCPI82Gfx+h3k1YMtwiLz1tM+mILScBqPOQq1BYGGtWkwhhHgTNt1GkMsp5cMrnVbh5vu9udFvNI8uRT6zlQ7bigUosWouRdfux9KjoSpZX4WFlQ2Di7XUt1eEn+Txo1AVEwkhTNWASgOw1KT8/Dwffp6Dtw+qnEgIIXI2mYBRGJVWrVqRmJjI0aNHqVSpEsWKFXvutBCKorB3714VUgqRg2m14L8JfKdD+BXDvlz5od4oqDkQLG3UySeEEJlI0WgoOGIotz79AYDERwCKvj9veXscPvoM67pt1AmYAe28vmDJL7sINoMojYbVe8cxpOMatWMJIUxMYZvCvFv2XdZcSvn5MvfMXBoUbYCiKC/ZUwghRFaQArAwKr6+vvplrVZLUFAQQUFB6W4rbx6EeMvunoeNgyDM33C9tR3UHQm1hoBVXnWyCSFEFsndcRC5FywiJjhOvy5PWVsK/m8C1g07qhcsgywscjPErR0Tg7cBsOqhHz2ibmFnV0zlZEIIU/NBxQ9Yf2U98cnxXHpwiX3B+2harOnLdxRCCJHppAAsjIqPj4/aEYQQz7NpqGHx18oWag+DOsNSisBCCGGCFI0Gp5+WcHfcUDTWluQf8iG5mnZTO9YbadNgEot/2UaQGTzSKPyybxwjOv2udiwhhIkpmLsg75V9j1X+qwCYf3Y+jV0ao1FkJkohhHjbpAAsjIqXl5faEYQQz5Mr39Nlp6rQeyPkzq9aHCGEeFss3Kvhsu242jEyjbmFNUNLdmZ80EYAVkdepPfDG+SzL65yMiGEqelfsT/rrqwjNimWKw+vsPvmblq6tXz5jkIIITKVfPQmhBDi1dQd+XT53kVIjFUvixBCiDfSst5ESianTKf1RKOwYt9HKicSQpiiArkK0MO9h7694OwCkrXJKiYSQoicSQrAQgghXk3pFlC0espycgIc/FbdPEIIITLMzNySYaWfTmXxa/RlIv77cE8hhMgE/Sr0I7d5bgACowLZGbRT5URCCJHzSAFYqKpDhw74+/u/fMMXuHDhAu3bt8+kREKI51IUaPzp0/bpVRB5S708Qggh3kizup9QRpvy50CsRmG5z8cqJxJCmKJ81vnoXb63vr3QbyFJ2iQVEwkhRM4jBWChqn379lGlShV69OjBnj17Xnk/nU7Hrl27ePfdd/Hw8MDX1zfrQgohnirZBFxqpyxrE+HALHXzCCGEyDCNmTnDy/bSt9c+vsb9sIsqJhJCmKo+5fuQ1yIvAEHRQey4sUPlREIIkbNIAVio6sqVK3Tr1o3ff/+dli1b4uLiQt++fVm4cCH79+/nwoUL3Lp1iwsXLrB//34WLFhAnz59cHFxoU2bNmzYsIHu3bsTEBCg9rciRM6gKNBk4tP2mTXw4Lp6eYQQQryRxrU/orzWDIB4jcJS3/EqJxJCmCI7Kzver/C+vr3g7AIStYkqJhJCiJxF0el0OrVDCHHixAnmzJnDhg0bSEhIQFGU526r0+mwsLDg3XffZfTo0VSvXv0tJlWfs7MzOp0Of39/7Ozs1I4j3rKoqCgA9a/9incg6GDKcpWe0GmBunlyCKO5/uKtk2ufs2X19T9wbA7DA5YCYKnT8Wer1RQu7JEl5xKvT/7/51ymdu0fJzym5YaWRCdEAzC17lQ6l+6scirjZazX39nZGYCQkBCVkwghXoeMABZGoUaNGqxZs4Zbt26xbNkyevXqRfny5SlQoADm5uY4ODhQvnx5evfuzbJlywgODmb16tU5rvgrhNF4di7gc2sh/Jp6WYQQQryRBjU+pLLWHIAERWGJ7wSVEwkhTFEeyzz0q9hP317kt4jEZBkFLIQQb4MUgIVRKVSoEN7e3qxatYrz588TFhZGfHw89+7d4/z586xcuRJvb28KFSqkdlQhcjbXulCiccqyTgv7p6ubRwghRIYpGg3DKw3UtzfEBRMaelLFREIIU9XTvSf2VvYAhD4JZdO1TSonEkKInEEKwEIIITKm8TNzAZ9fD2EyF7cQQmRXdTyH4KmzBCBJUfh5/6cv2UMIIV5fbovc9K/YX99edG4R8cnxKiYSQoicQQrAQgghMsalBpRu8W9DB77fqBpHCCFExikaDcOrDNW3N8eHEhx8WMVEQghT9Z77exSwLgBAWEwY66+sVzmREEKYPikACyGEyLhn5wL23wx3L6gWRQghxJupWXUANXVWACQrCgsPTlI5kRDCFOUyz8WASgP07SXnlxCbFKtiIiGEMH1SABZCCJFxTlWhbNunbRkFLIQQ2drwqh/ql7cn3CMoaL+KaYQQpurdsu9SKFfKc13CY8P54/IfKicSQgjTJgVgIYQQb6bxM0+LD9gOoWdViyKEEOLNeFbpQ11yAaBVFBYenqxyIiGEKbIys2Jg5acPn1x2YRkxiTEqJhJCCNMmBWAhhBBvpnAlKN/haVtGAQshRLY2vNpY/fKOxHACA3ermEYIYao6l+5MYZvCADyIe8BvAb+pnEgIIUyXFICFEEK8uUYTACVl+cpOCDmpahwhhBAZV7lidxoqNgDoFIUFR75QOZEQwhRZmlkyqPIgfXv5xeU8TnisYiIhhDBdUgAWQgjx5gqVg4pdnrZ9pqmXRQghxBsbVvNj/fKu5EguX/1TxTRCCFPVsVRHiuYpCkBUfBRrLq1ROZEQQpgmKQALIYTIHI0+AeXfXyuBe+HWUXXzCCGEyLAK7p1potjq2wuOygd7QojMZ6GxYHDlwfr2Sv+VRCdEq5hICCFMkxSAhdFKTk4mLCyMW7duPfdLCGFEHEpD5feetn2+Vi+LEEKINzas9tOHfO7VRuMfsEnFNEIIU9WuZDuK5S0GwKOER/zi/4vKiYQQwvRIAVgYnRMnTtC6dWvy5s1LkSJFKF68eLpfJUqUUDuqEOK/Go4DxSxl+cYBuHFQ3TxCCCEyrGyZd2iuyadvzz8+U70wQgiTZa4xZ0iVIfr2L/6/EBUfpWIiIYQwPVIAFkbl6NGjeHl5sWvXLuLi4siXLx/FihVL98vFxUXtuEKI/ypQEjx6PG37TAOdTr08Qggh3siwup+j/PtzfL/uMecv/qFyIiGEKWpTvA3F7YoD8CTxCSsvrlQ5kRBCmBYpAAujMnnyZOLi4ujfvz937twhIiKCGzduPPdLCGGEGn4MGvOU5Vv/wHVfVeMIIYTIuFIlW9DKvIC+Pe/ktyqmEUKYKjONGcOqDNO3V19azYO4ByomEkII0yIFYGFUjh07RtmyZVm8eDGOjo5qxxFCZIS9K1R9/2nb52sZBSyEENnY0PpT0fz7c/wwMZw5J/NzCiEyXwu3FpTKVwqA2KRYVlxYoW4gIYQwIVIAFkYlKSkJDw8PFEVRO4oQ4k00/AjMLFOWQ07AtT3q5hFCCJFhxd0a8Y5lIX173pkfVUwjhDBVGkXDcI/h+vZvAb8RHhuuYiIhhDAdUgAWRsXd3Z3wcPklL0S2Z+cM1byftmUUsBBCZGtD6n+B2b8/x48Rx4kzS1VOJIQwRU2KNcE9vzsAcclxLD0vP2uEECIzSAFYGJVBgwZx8OBBAgMD1Y4ihHhT9ceCuXXKcugZuPyXunmEEEJkmEux+nSwKqJvz/Wbj06rVTGREMIU/XcU8B+X/+Dek3sqJhJCCNMgBWBhVAYNGkSPHj1o3rw5O3bsIDk5We1IQoiMsi0C1T942vaZBlIsEEKIbGtQw68x/3cU8GklgaNnFqmcSAhhirycvahYoCIACdoElpxfonIiIYTI/qQALIxKiRIl2L9/P0FBQbRr147cuXPj5uZGiRIl0nyVLFlS7bhCiJepPxoscqcs3zsPAdtUjSOEECLjihatSWdrZ3177rnFMgpYCJHpFEVheNWno4A3XN3Ancd3VEwkhBDZnxSAhVEJCgoiKCgIAJ1OR2JiIrdu3dKv/++XEMLI5SkENQc+bft8I6OAhRAiGxvo9Q0W/44CPqdJ5NCJn1ROJIQwRfWc6lGlYBUAErWJ/Hz+Z5UTCSFE9iYFYGFUbty48cpf169fVzuuEOJV1B0FlnlSlu9fgosb1c0jhBAiwwoXqcq7uV317Xn+y2UUsBAi0ymKwoiqI/TtzVc3E/IoRMVEQgiRvUkBWBgVV1fX1/oSQmQDNgWg1pCnbd/poJX5vYUQIrsa0GgGVtqUUcAXNcn4HvtW5URCCFNUq3AtqjlWAyBJl8SiczLvuBBCZJQUgIUQQmS9OsPByjZlOeIqnF+nbh4hhBAZVrBQRd7L8/RZDPMCVqNNTlIxkRDCFCmKwnCPp3MBbwvcxs3omyomEkKI7EsKwEIIIbJe7vwpReBUvtNBigVCCJFt9W88k1z/jgK+rNGy98hMlRMJU+Ht7Y2iKPK8DwFAjcI1qFWkFgDJumQW+i1UOZEQQmRP5moHEDlbkyZNUBSFlStX4uzsTJMmTV55X0VR2Lt3bxamE0JkqtpD4egCiIuEhzfA7zfwfF/tVEIIITKggENZetiWYdnjqwDMv7KWpnXGoTGzUDmZeBsURQFSHtqcnZQpU4arV69Sp04d/vnnH7XjiFc0wmMEx+4cA2DHjR0MrDSQEvlKqJxKCCGyFykAC1X5+vqiKAoxMTH69qtKfeMphMgmrO2g7kjY92VK+8BMqPwemFuqm0sIIUSGeDeexdotHYjRKFwz07Hr0Ne09pqidiwh0uXj48PVq1dRFIUjR45w4cIFKlasqHYs8Qo8CnlQr2g9Dt8+jFanZYHfAmZ5zVI7lhBCZCtSABaq8vHxAaBYsWIGbSGEiao1GI7Mg9gHEHkLzq6B6v3UTiWEECID7POXpJddeRY/ugTA/MCNtKg7ATMLK5WTCZHWzz//DMD48eOZPn06P//8Mz/++KPKqcSrGl5lOIdvHwZgV9AuBlYeSBn7MiqnEkKI7EPRZbf7doTI4ZydndHpdPj7+2NnZ6d2HPGWRUVFAWTva39oDuyZnLJs6wwfngZzKRa8CpO4/iJD5NrnbMZ8/aMib9JqU1sea1LuzJpWrD3tGn+tcirTYozX/3WmgNi8eTPr16/n+PHj3L59GwB3d3f69u3LiBEj0GgMH0vj7e3NypUrCQwMZPPmzfz8888EBQXh4ODAu+++y9SpU7G1tX2tvBERERQtWpRixYrh7++Pi4sL8fHxhIaGYm1t/VrHepuM8dqraeTekfiG+ALQ3LU53zX6Tt1AWcxYr7+zszMAISEhKicRQrwOeQicEEKIt6vmQLApmLIcHQKnV6mbRwghRIbZ5XOlj31lfXvBja0kJcaqmEgYm08++YTTp09Tq1YtRo4cSZ8+fXj8+DGjRo2ib9++z91vzJgxfPnll3h5eTFq1CgcHByYM2cOTZo0IS4u7rUyrFy5kvj4eLy9vTE3N6dXr148fPiQdevWvem3J96iYR7D9Mu7b+4m4EGAimmEECJ7kQKwEEKIt8vSBuqPedo+MBukWCCEENlW7yazsNWmjAQNNoNt+yernEgYkz///BN/f39++eUXpk+fzoIFC7h06RJ9+vRh9erVHDt2LN39Dh8+zNmzZ1m0aBEzZszg9OnTdO7cmVOnTjFr1uvN/7p48WI0Gg19+vQBUkYZw9NpIUT2UK5AOZoVa6Zvzzs7T8U0QgiRvcgcwMKo9O/f/5W2s7S0xMHBgerVq9OmTRssLeUhUkJkK9X7w+Ef4fHdlK+Ty6HOsJfvJ4QQwujktS2KdwFPfnx4BoBFt/7infjJWFjZqJxMGIOSJUumWafRaBg1ahSrVq1i165d1KpVK802o0aNwtXV1WCfWbNmsXnzZpYtW8bnn3/+Suc/ePAgAQEBtGjRQn/resWKFalWrRqHDh3i0qVLlCtXLoPfnXjbhnoMZc+tPQD4BvtyIfwCFR3kYX5CCPEyUgAWRmXFihXA8+cV++96RVFwdHRk5cqVNG/e/O0FFUK8GYtc0OB/8Ne4lPah76Ba35TRwUIIIbKdnk1m8su6ZjzUKNw2g837J/JuizlqxxJGICIiglmzZrFjxw6uX7/OkydPDPpT5wX+Ly8vrzTrSpQogYuLC0FBQURGRpIvX76Xnj91lG+/foYPnfX29ubUqVMsXryY774z7blkTUkZ+zK0dGvJrqBdQMoo4AXNFqicSgghjJ9MASGMyvLlyxkxYgQ6nQ4nJydGjRrF999/z5w5cxg9erT+AWjDhw/niy++wMvLi7t379KxY0cCAmQOKCGylWp9wbZoyvKT+3Biibp5hBBCZJhNnsL0c6ipb/8csoeE+EcqJhLGIDIykho1ajBjxgxy5cpFnz59mDhxIpMnT2bUqFEAxMfHp7uvo6NjuusLFy4MPH1A1os8fPiQ9evXky9fPjp27GjQ17NnTywtLVm1atVzMwjjNKzKMBRSBgYdun2Is2Fn1Q0khBDZgBSAhVGpWbMmy5YtY/To0Vy/fp3vv/+eUaNG8eGHH/Ldd99x7do1xowZw/Lly+ncuTP79u1j0qRJxMbGyif3QmQ35lbQ8KOn7UNzQIoFQgiRbXVvOosCySl3ad01U9jgM0HlREJtS5Ys4caNG0yePJljx44xf/58vvrqK6ZMmcJ77733wn3v3buX7vq7d+8CYGdn99Lzr1q1iri4OCIjI8mVKxeKoui/ChQoQEJCAhEREWzYsOH1vzmhmhL5StCmRBt9W+YCFkKIl5MCsDAqkydPpkiRInz77bdYWFik6bewsGD27NkUKVKEyZNTHjAyceJEihQpwr59+952XCHEm/LoDfmKpSzHPoBji9TNI4QQIsNy5S7AB4Xr6duLQ32Ji32oYiKhtmvXrgHQpUuXNH379+9/4b7p9V+/fp3g4GDc3NxeafqHxYsXA9CjRw8++OCDNF9du3Y12E5kH0OrDMVMMQPg6J2jnLx7UuVEQghh3KQALIzK/v37qVGjhn6u3/QoikKNGjU4cOAAkFIUrlSpEqGhoW8rphAis5hbQsOPn7b/+QniXn5LpxBCCOP0buPpFPp3FPB9M4V1Pp+onEioyc3NDQBfX1+D9WfOnOGbb7554b4//PADN2/e1Le1Wi3jxo1Dq9Wmmc83Pf/88w8XL16kfPny/PrrryxZsiTN1++//46rqyu+vr5cvXr1tb8/oR5XW1feKfGOvj337Nw0z48RQgjxlBSAhVGJjo7m4cOXjxSJjIzk0aOnt4rb29u/sGgshDBiVbqDffGU5bhIOCoP8hBCiOzKOpc9A5wa6dtL7h0mJiZcvUAiS3l7ez/3KyYmhj59+pA/f35Gjx5N586dGT9+PJ07d6ZWrVq0bt36hceuV68eHh4eDBkyhPHjx+Pp6cnGjRupVq0aH3/88Qv3hacPf/vggw+eu41Go9EXk1O3F9nH4CqDMVdSnmt/6t4pjt89rnIiIYQwXlIAFkalZMmS+Pr66m8XS8/Vq1fx8fGhZMmS+nV37tyhQIECbyOiECKzmVlAo2dGiB2ZB3LLsBBCZFtdGn9D4X9HAT/QKPy+9+XFOpE9rVy58rlfCQkJODk5cfDgQdq2bcuhQ4eYO3cuN2/eZP78+UyfPv2Fx/7+++/57LPP8PX15YcffuD+/fuMGjWKffv2YW1t/cJ9o6KiWLduHZaWlvTp0+eF2/bv3x+NRqPPLLIPl7wudCjVQd+ee0ZGAQshxPNIAVgYlX79+hEfH0+jRo1YunQpMTEx+r7Y2FiWLVtGkyZNSEhIwNvbG4DExET8/PyoXLmySqmFEG+s0rtQoHTKcnw0/DNX3TxCCCEyzNIqL4Ocm+nby8KP8+TxXRUTicym0+le+pU6R2/58uXZunUrYWFhPHnyhFOnTjFgwADc3NzQ6XSsWLHC4NgrVqxAp9NRokQJ/ve//xEQEEBcXBy3b99mzpw52NravjSfnZ0dT548IT4+HgcHhxdu6+LiQnJyMmFhYVhaWmb0JREqGVx5MOaalFHAZ++f5Z/Qf1ROJIQQxkkKwMKojB49mrZt2xIaGsqgQYPImzcvjo6OFC5cmDx58jBw4EBu375N69atGT16NAD+/v54eHjQq1cvdcMLITJOY2Y4CvjYQngSoV4eIYQQb6Sj19cUTU5ZjtQo/LpPRgELITJfkTxF6FL66UMGZRSwEEKkTwrAwqiYmZmxdetW5syZQ/HixdHpdNy/f5+wsDB0Oh2urq589913bN26FTOzlKe+VqlSBR8fH3r06KFyeiHEG6nQCQqWS1lOeAz//KBuHiGEEBlmYWXD4GJP53hdEXGKR9G3VUwkhDBVAysNxFKTMnr7QsQFDoQcUDmREEIYHykAC6OjKAoffvgh165dIzg4mCNHjnDkyBFu3brF9evXGT16NBqN/NMVwuT8dxTw8cXwOEy9PEIIId5IO6+puPw7Cjhao2H1vnHqBhJCmCRHG0e6le2mb887O09GAQshxH9IFU0YtaJFi1KrVi1q1aqFs7Oz2nGEEFmtXHtwrJSynBgDh2UUsBBCZFfmFrkYWry9vr3q4TmiIm+qmEgIYao+qPQB1mYpDwe89OAS+27tUzmREEIYFykACyGEMB4aDTSe8LR9YglE31EvjxBCiDfSpsFk3JIVAB5rFFbKKGAhRBZwyOVAd/fu+vY8v3lodVoVEwkhhHExVzuAyNlWrVoFQKdOncibN6++/ar69OmTFbGEEGoq2waKeMCds5AUB4e+hzYz1U4lhBAiA8zMLRlWsjMfB20AYE2UP+8/CMQ+f0mVkwkhTE2/iv34/fLvxCbFcvXhVf6++Tet3FqpHUsIIYyCopPJcYSKNBoNiqJw6dIlypQpo2+/quTk5CxMZ5ycnZ3R6XT4+/tjZ2endhzxlkVFRQGY/rW/8jf8+m7KspklfHgG7GQamBxz/UUacu1ztux+/bXJSXRZ6ck1s5Q/O/rlKc3YLhtVTpV9ZPfrLzJOrv3r++H0Dyw5vwSAEnYl2Nh+I2YaM5VTZYyxXv/UqRlDQkJUTiKEeB0yAlioqk+fPiiKov+lltrOzhISEli4cCF//PEH/v7+xMTE4ODgQKVKlfD29ua9995TO6IQxq90c3CuASEnIDkBDn4L73yvdiohhBAZoDEzZ1iZ7owN/A2AtdFX6BMegIODu8rJjEfq+9//js357/tiS0tLbG1tcXFxwdPTky5dutCiRQvMzNIWuLy9vVm5cuVzz+nl5YWvr+8r5du9ezfz58/n2LFjhIeHY2NjQ8GCBalSpQoNGjRg5MiR2f49/KtaunQpx48f5+zZs5w/f57Y2FgmTpzIV1999cL9tm/fzuzZszlz5gzJyclUqFCBYcOG0bdv3zTbHjhwgMWLF3Pq1Cnu3r1LTEwMRYoUoVKlSowaNYqmTZtm1beX7fUt35ffAn7jSeITrkdd56+gv3inxDtqxxJCCNVJAVioasWKFS9sZzchISG0bNkSf39/HBwcqFevHjY2NgQHB3PgwAFsbGykACzEq1AUaPwp/NIppX36F6g3GuxdVY0lhBAiY5rW+Rj3q78ToNESq1FY7jOece9uUTtWtjF+/Hisra1JTk4mMjKSixcv8ssvv7B06VKqV6/OmjVrKFOmTLr7dujQAQ8PjzTr3dzcXunc06ZNY+LEiZibm9OqVSvKli2LmZkZgYGB7N+/n/Xr1zNs2DDMzXPGn5b/+9//iIqKwt7eHicnJwIDA1+6z9y5cxk5ciQFChSgd+/eWFpasn79ery9vTl//jyzZ8822H7fvn3s27cPT09PGjRoQP78+bl16xZbt25l27ZtfPbZZ3z55ZdZ9S1ma/ms89G7XG8WnVsEwEK/hbRya4W5Jmf8+xRCiOeRKSCEUbl16xaKouDi4qJ2lNcWGxuLp6cnAQEBTJkyhU8//RQLCwt9f0xMDFeuXEn3DfjrkCkgcjZjvRUsS+h0sLw13DqS0q76PnSYq24mleWo6y8MyLXP2Uzl+vscmcWHV1Ke92Cl1bGjzVoKOVZUOZVxeNkI4MjIyDTX/969e4wcOZJ169bh4uLCyZMnKVSokL4/dQTw8uXL8fb2zlCumzdvUrJkSWxsbDh06BCVKlUy6NdqtezevZsWLVrkmBHAO3fupFy5cri6urJixQr69ev3whHAQUFBuLu7Y2Njw6lTp/SF94cPH1KjRg0CAwP5559/qFOnjn6fuLg4rK2t0/zfv337Np6enoSHhxMSEkKRIkWy9pvNpqITomm1vhWPEh8B8GW9L+lYqqO6oTLAWH/2yxQQQmRPGrUDCPEsNzc3unfv/vINjdA333xDQEAAgwYNYvLkyQbFX4DcuXO/cfFXiBxFUaDxxKfts7/Cg+vq5RFCCPFGGtX6HxW0KVMVxGsUlu4fr3Ki7M3R0ZG1a9fSqFEjgoODmTZtWqaf49ixYyQnJ9O4ceM0xV9IeZ5Hy5YtDYq/QUFBKIqCt7c3AQEBdOzYkfz582NjY0P9+vX5+++/0xwnKiqKWbNm0aRJE5ydnbG0tKRgwYK0b9+eI0eOPDdfQEAA/fv3x83NDSsrKwoVKkSDBg1YsGBButt6e3vj4uKCpaUljo6O9OzZk8uXL7/Wa9KqVStcXV/9jqRly5YRHx/PiBEjDEZd29vb8+mnnwKwcOFCg32sra3TPVbRokWpW7cuWq2W69flPdHz2Fra0qfC04eFL/RbSKI2UcVEQgihPikAC6Nia2tL8eLF1Y7x2hITE/VvNMeNG6dyGiFMSPEG4NYgZVmXDPtnqptHCCFEhikaDcPL99O318Xc5O6dMyomyv40Gg2fffYZAL/99luaEcRvqkCBAgBcv379tR++fOPGDerUqcODBw8YPHgw7777LqdOnaJ169b8/vvvBtteunSJiRMnotFoaNu2LWPHjqV58+bs27ePhg0bsnPnzjTH//PPP/H09GTlypVUqFCBsWPH0qVLF5KTk5k50/D9ws6dO/H09GTNmjXUqFGD0aNH07RpUzZu3EjNmjU5ffr0a74yr27fvn1ASuH4v1q3bm2wzcuEhYVx7NgxrKysKFu2bOaFNEG9y/XGzurfkdOPb7Plmkw5I4TI2WQiHGFUypcvT3BwsNoxXtvp06cJDw/HycmJUqVKcf78eTZu3EhoaCj29vY0aNCA1q1bo9HIZy5CvLbGE2H5v380nfsdGvwPHEqrm0kIIUSG1K8xksr+KzmnSSRRUVi8fwKfd09b3BOvrn79+pibmxMWFkZQUFCawRSbN28mKCgozX6jR48mX758Lzx27dq1cXV15fz58zRu3Bhvb29q1aqFu7t7ug+ee9aBAwf46KOPmDVrln7diBEjqFOnDkOGDKF169bY2toCUK5cOUJDQ3FwcDA4RkhICDVr1mTMmDEGBdTw8HB69uxJUlIS+/btw8vLK81+qR4+fEiPHj3InTs3Bw4coHz58vq+CxcuULt2bQYMGJBlReDUEcbpzdFcpEgRbGxsCAkJISYmhty5cxv0nzlzhp07d2Jubk5ISAjbtm0jKiqKn376Kc1rJQzlscyDdwVvfjj9AwA/n/uZ9iXbY2lmqXIyIYRQh1SjhFEZOHAghw8f5sSJE2pHeS3nzp0DUuZD+uSTT6hSpQpTpkzh559/ZsaMGbzzzjtUr16dW7duqZxUiGzItQ6UbJKyrNOC73R18wghhMgwRaNhROWB+vbGuBBu3z6uYqLsz8rKSj9S9/79+2n6t2zZwtSpU9N8RUZGvvTYNjY2bN26FQ8PDw4ePMgHH3xAxYoVyZs3L15eXsyfP5/4+Ph097Wzs2PSpEkG66pXr06vXr2IjIxk06ZNBtumV9B0dnama9euBAQEGLyPXrlyJdHR0QwdOjRN8Td1v1SrVq0iMjKSqVOnGhR/ASpWrMjAgQM5c+YM/v7+L309MuJl87imrk/d7llnzpxhxowZfP3116xcuZLExESWL1/O0KFDsySrqenp3pP81vkBuPPkDpuubnrJHkIIYbpkBLAwKv369ePMmTO0aNGCcePG0aVLF/2cXsYsIiICSHmTdvz4cYYPH86HH35I4cKF9e0zZ87Qtm1bTp8+nWZ+4P969k3rf925c4dChQrx+PHjTP0eRPaQU6+7WY1R5AlMuT1Sd2EDj6sORuuQ8259zKnXX8i1z+lM7fqXK9GdqucWc0aTSJKisMBnAuPabVQ7llFIrwgIL/83oNVqAXjy5In+GAkJCQDMmzePXr16vdb5nuXq6oqvry9nzpzh4MGD+Pn5cfz4cQ4cOMCBAwdYsGAB27dv148mjo6OBqBy5cpotdo056hZsyYrV67k6NGjdOzYUb/+6NGjLFy4kBMnTnD//n19/lSXL1/WF0sPHjwIQMOGDV/6PRw4cACAEydO8Mknn6TpTy38njx5kqJFi7709XhWTEwMAPHx8S/NERUVhbl52j+/U6ftiI6OTjMCuFu3bnTr1g1zc3Nu3rzJsmXL6NOnDz4+Pnz//fevlTWn6lGyB/MuzgNgkd8iGhdqjJWZcf9tmcpYf/brdLoc89BHIUyJFICFUXn2VrLPP/+czz///LnbKopCUlLS24j1Uqlv3BITE+nRowdz587V9zVr1ozdu3dTtmxZLly4wNq1a3n//ffViipEtpRcpCqJxZtgcWMfCjqsj35PzDsLX76jEEIIo6NoNAxw/4DhV1J+jm9Pukev0KM4OdVWOVn2FBcXx8OHD4Gnc/ZmhapVq1K1alV9+9SpUwwdOpQLFy4wffp0pk83vEOnUKFC6R7H0dEReFooBti2bRt9+/bF2tqaRo0aUbx4cXLnzo1Go+HQoUMcPnzYYKRxarG1SJEiL8394MEDIGXU8Is8efLkpcfKCFtbWyIiIoiOjiZ//vxp+lNfh9TpMNJjbW1N2bJlmTFjBgkJCSxfvpxGjRrRoUOHLMlsSjoV78Taa2uJiI/gftx9tgZt5d2S76odSwgh3jopAAuj8joPrsjsh1y8ibx58+qXBw8enKa/WLFitG3blg0bNrBnz56XFoCfnbfsv5ydndHpdOTJk+e5t5IJ05cjr33zyfBzyihgi6s7sIu9BYXTPpE8J8iR118Acu1zOlO6/g3rDKfW5RUcU+JIVhRWn57B1+Ve7UFYpux51/hF7/tOnDhBUlISjo6OVK5cWb/e0jJlrtPcuXNnyb+dJk2aMH/+fJo1a8bhw4f150gtZD548CDd8z569AiAggUL6vunT5+OpaUlJ0+epFy5cgbbDx48mMOHDxu8BqnTRURHR7/0e0stivv5+Rm8PpkhdcSulZXVc3O4u7tz+PBh7t69m2Z+5jt37vDkyROcnZ1fWMx+9tgdOnRg+fLlHD9+nD59+mTCd2Ha7LBjYJWBTD+e8gHF6qur6VW5F7nMc6mc7NUZ289+Gf0rRPYkcwALo6LVal/ry1iUKFEi3eX0trlz585bySSEyXHyAPd3nrZlLmCRyZKTkji5dQEXpzXk1LedeBz9UO1IQpi04Z4f6pe3J4Zx44aPimmyJ61Wy9dffw1Az5493/r5UwdBpDcw4/Tp0/pi77N8fX0BDEYTX7t2jfLly6cp/mq1Wg4dOpTmGLVrp4wW/+uvv16aMXXb1Gkj3rYmTVKeY7BzZ9qHHabmT93mVdy+fRsg3ekkRPq6lulKodwpI9Ij4iL44/IfKicSQoi3TwrAQmQCT09P/Seh4eHh6W6Tuj5PnjxvLZcQJqfRhKfLAdsh9Ix6WYTJ0CYnc+rPJYRMq0L1059QIcGPao/2cWHNhJfvLITIsKqV36ceKSMotYrCgsNT1A2UzYSFhdG9e3d8fX0pVqwYn376aaaf4/jx46xYsYLY2Ng0fYmJicyYMQNImYv3v6Kiovjiiy8M1p08eZI1a9ZgZ2dHp06d9Ovd3Ny4evUqoaGh+nU6nY4pU6ak+3C2vn37Ymtry4IFC/Rz/D7r2bvp+vXrR758+Zg6dSrHj6d94KBWq9UXpbNCv379sLKyYu7cuQQFBenXP3z4kGnTpgEwZMgQg33SywkQGBio36dt27ZZE9gEWZlZMajSIH176fmlxCTGqJhICCHePvnYUIhMULhwYerXr8/BgwfZs2ePwYgGSHmDvH//fiDlwRdCiAwqXBHKdwT/zSltn2+gl4ziEBmjTU7Gb89q8h37lmram2n6Pe6uJzx0Ag5OriqkEyJnGF79fxw++SUAO5MiGHRtF6VKtVQ5lfH55ptvsLa2RqvVEhkZycWLFzl06BAJCQnUrFmTNWvW6KdFyEyhoaH069ePESNGUL9+fcqXL4+1tTV37txh586d3L17l1KlSjFp0qQ0+zZs2JAlS5Zw7Ngx6tWrx507d/j999/RarUsWrTIYM7bMWPGMGTIEKpWrUqXLl2wsLDg8OHD+Pv7065dO7Zt22ZwbAcHB3799Ve6du1K48aNad26NZUrVyY6Oppz584RHBzMjRs3gJQpINavX0+nTp2oXbs2TZs2pUKFCiiKQnBwMEeOHCEiIoK4uLhXek2WLFmiH5V87do1IGUO49Sis7u7u8HD5ooXL86sWbP48MMPqV69Ou+99x6WlpasX7+ekJAQ/ve//1GnTh2Dc7Ro0YJChQpRsWJFihYtipmZGYGBgezcuZOkpCRGjhxJ8+bNXymvSNGpdCeWXljKnSd3eBj/kF8DfmVApQFqxxJCiLdG0RnTRKpC/CspKYn169fj4+Ojv82paNGiNG7cmK5duxrlLU979+6lWbNm2Nvbs2PHDv3tZklJSYwdO5affvqJvHnzcvXqVf3DLzIidQ5gf39/o5sPSmS91Iee5OhrH3YJ5tcB/v319cEecKmhaqS3Ra5/5tBptfjt+528R2ZSMvm6Qd8jXS6eKDYUJuWujaOFulF72GI1YhqQa5+zmfr1H7GqDvt1KU+7b67Jx3fvq3OrvppS7yT7759m/51r09LSkrx58+Lq6oqnpyddunShRYsWaDRpb+z09vZm5cqVLF++HG9v7wzlevToEdu3b+fvv//m1KlThIaGEhkZia2tLe7u7rRv354RI0YY3OEWFBRE8eLF6du3L+PHj+eTTz7hwIEDxMfHU7VqVSZNmkTLlmmL/CtWrGDOnDlcvXqVXLly0aBBA7744gs2bNjA1KlT8fHxoVGjRgb7XLx4kRkzZrB3717u37+Pvb097u7u9OrVi0GDBhlsGxQUxOzZs9m1axfBwcFYWlri5OREjRo16NKlCx07dnyl1yT1dX0eLy+vdEcUb9u2jdmzZ3P69Gm0Wi3ly5dnxIgR9O3bN822P/74I3///Td+fn5ERESQnJyMo6MjtWrVYsCAAem+fuLlNlzZwJQjUwCws7JjZ+ed5LE03rszjfVnv7OzM/Di59YIIYyPFICF0Tl79ixdu3blxo0b6b4JLlGiBOvWrcPDw0OdgC/w1Vdf8fnnn2Nubk7NmjUpXLgwp0+fJigoiFy5crFu3bo3vl1LCsA5m7G+EXzrNgyA8+tSlks2gfc3qZvnLZHr/2Z0Wi3n9m8g9+EZlE66atD3RGfNOecelO88gSA/H6ocSHmgZ7zOgsiBx3B0LqlGZD259jmbqV9//4DNvHfsc317fZ1plC3TTsVExiW7Xf9nC8ArVqxQO062lt2uvbFL1CbSflN7Qh6nFC6HewxnSJUhL9lLPcZ6/aUALET2JHMAC6MSGhpKixYtuH79OoUKFWLUqFH8+OOP/Pjjj4wePRpHR0cCAwNp2bKlUT5M7bPPPmPXrl00b96cgIAAtm3bRnJyMt7e3pw+fVrm6hIis3iNB+XfX2GB++DmEXXzCKOm02o5f2ALl6fVpcr+AQbF3xidFUeK9CZhxFnqDJyDXQFHKjfqxmXzsgBYKYkEbf5KrehC5Ajl3TvSVPN0OoB5R+Uhn0KIzGehsTAo+K66uIrohGgVEwkhxNsjBWBhVGbMmEF4eDgDBgzg+vXrfP/994wYMYIRI0bw3Xffcf36dQYMGMD9+/eZOXOm2nHT1aJFC3bs2EFERAQJCQncunWL5cuX4+7urnY0IUyHQ2mo3P1p2+dr9bIIo3bxnx1cmt6QSvv64J50Sb8+TmfBUcfuxAw9RZ3B87AvWETfp2g0JDR4On9j1ftbuHPz8lvNLUROM7T20weY+eiiuXhpg4pphBCmqm2JtrjZugHwKPERqy6uUjeQEEK8JVIAFkblr7/+olixYixYsIBcuXKl6be2tmb+/PkUK1aMP//8U4WEQgij4TUOFLOU5aCDcCPtU8BFzhVwfDcXvvGiwt89KJ9wXr8+QWfOMYcuPBp8ktpDF+FQ2CXd/Ss26Mgli/IAWCrJBG/58q3kFiKnKlu6LS3N8unb807MUi+MEMJkmWvMDUYBr760msi4SPUCCSHEWyIFYGFUgoODqVu3LmZmZs/dxtzcnDp16hAcHPwWkwkhjE7+EuDR82nbZxrItPY53pXTvpyb3hT3HV2pGH9Wvz5RZ8axAh14+MFRao1YRkEntxceR9FoSG70dERi1Ygd3L5+6QV7CCHe1NA6k1D+/Tl+UPcEvwu/qZxIZISbmxs6nU7m/xVGq5VbK0rYlQDgSeITVlxcoW4gIYR4C6QALIyKlZUV0dEvn4fp0aNHWFlZvYVEQgij1nAcaCxSlm8dges+6uYRqrnmd5izM1pSZmsHKsed1K9P0mk4nq8N9/sdodbIVTgWK/3Kx6xYrx0XLSsDYKEkE7p1aqbnFkI8VbJkc9pYOOjb8099r2IaIYSpMtOYMdRjqL79a8CvRMRGqJhICCGynhSAhVEpX748Pj4+Lxzde+vWLXx8fKhQocJbTCaEMEr2ruD5/tP2vq9lFHAOc+PiMc7MakupTW3wiD2qX5+sUzhh15K77x+k5ujfcHIrm6HjK00m6pc9H+4k+KrfG2cWQjzfkHpT0fz7c/wfYjntJ/NzCiEyXwvXFpS2T/lQODYpVkYBCyFMnhSAhVHp06cPsbGxNGvWjB07dqTp3759O82bNycuLo4+ffqokFAIYXQafARmlinLt0/C1d3q5hFvxc1Lpzg1uwPF17Wg6pND+vVancKpvE0I6elLjTF/4Fyq4hudp3ztVpy38gTATNFxb9sXb3Q8IcSLubl58Y6lo74978yPKqYRQpgqjaJheJXh+vbagLWEx4armEgIIbKWFICFURk4cCBNmzbl6tWrtGvXjoIFC1KzZk1q1qxJwYIF6dChA1evXqVp06YMHDhQ7bhCCGNgVxSq9Xva9pFRwKYs+KofJ7/rgsvaplR77GvQdzpPQ26+t5tq/9uEa1mPTDunRfPP9MueUXu5GXA6044thEhrSIMvMfv35/hxJZ7jZ5aonEgIYYqaFGtCufzlAIhLjmPp+aUqJxJCiKwjBWBhVMzMzPjzzz/5+OOPsbGxISIigpMnT3Ly5EkiIiKwsbFh/PjxbN++HY1G/vkKIf7VYCyYW6cs3zkLl9PeQSCyt9vXL3FiTnecVntRPXoPGuVpkf9M7roEdv4Lz4+2Ubx8jUw/t3v1pvjlqgmARtERvl3mAhYiK7m41KWjlZO+Pc9vATqtVsVEQghTpCgKwz2ejgL+4/If3H1yV8VEQgiRdaSCJoyOpaUl06dP5/79+xw8eJC1a9eydu1aDh48yP379/nmm2+wtLRUO6YQwpjkLQw1Bjxt+0wDKRaYhDs3L3P8x94UWlmPGpF/YfZM4dcvV02udthG1Y//omTlulmaI3eLz/XL1R77cuPisSw9nxA53aCGX2P+7yjg00oCR04tUDmREMIUNXRuSCWHSgAkaBNYcl7uOBBCmCYpAAujZWVlRb169ejWrRvdunWjXr16WFlZqR1LCGGs6o0Gi9wpy/cuwKWtqsYRbybs9g2O/eRNgWV1qPlgGxZKsr7vvJUnAW03UGX8bkpXbfhW8pSu2pAzuZ8WmSN3yFzAQmQlp6I16GLtom/Pu7BERgELITLdf0cBb7i6gdDHoSomEkKIrCEFYCGEEKYhT0GoOehp2/cb0CY/f3thlMLv3uLovAHY/VyDWhGbsHym8HvRsjL+rX6n0gQf3Gs0e+vZbFtP1i9XfXKIa36HXrC1EOJNDWj0DZb/jgI+p0ni4IkfVE4khDBFdZ3q4lHQA4AkbRI/n/tZ3UBCCJEFpAAshBDCdNT9ECzzpCzfD4CLm9TNI17Zg7DbHF0wBJsF1ah9fx1WSqK+L8CiPBea/UKFTw9SvnYr1TKWrFSb03mejjh+vPNL1bIIkRMULuzBu7nd9O25/itlFLAQItMpisKIqiP07S3XthD8KFjFREIIkfmkACyEEMJ02BSA2kOftn2/geQk9fKIl4oMv8uRn0diPa8qte/9Ri4lQd93xbwM5xsvp+yEw1Ss317FlE/Zt5mEVqcA4BF7lCunfdUNJISJG9B4JtbalFHAlzTJ+BydrXIiIYQpqlm4JtUdqwOQpEtikd8ilRMJIUTmkgKwEEII01JnOFjZpSxHXIPz69TNI9IV9TCco0vGYv6TB3VCV5Fbidf3XTMriV/DRZT+9BiVvDqjaIzn7Urx8jU4Y9tY3479+ysV0whh+hwKlue9PKX07XmX16CVD/aEEJnsv3MBb7u+jZvRN1VMJIQQmct4/qISQgghMkMu+5QicKr9MyA58fnbi7fqUdQDjiwfj/JDJWqHLCWPEqvvu65x40zdeZSceJIqTbobVeH3WQ7vTCb531HAVeJOcOn4bpUTCWHa+jWeSa5/RwFf0WjZ8890lRMJIUxR9cLVqV2kNgBanZYFfgtUTiSEEJnHOP+yEkIIId5E7SFgnS9l+eEN8PtN1TgCnjyK5MjKiSR/X4k6NxdiS4y+76bGhVM15+A28TRVW/Q22sJvKteyHpzO11zfTt4ro4CFyEoFHMrQ07asvj3/6h8kJyW8YA8hhMiYZ0cB77i+g+uR11VMI4QQmce4/8ISQgghMsLaDuqOfNrePwukWKCK2CePOLp6CgnfVqLOjbnk47G+L1hx4mS1mTh/epZqbfqhMTNTMenrKdJuMkm6lLdRFePPcvGfHSonEqlWrFiBoiisWLFC7SiZztvbG0VRCAoKeuV93NzccHNzy7JMGaUoCo0aNXrl7b2bzMbm31HAgWY6dh36OouSCSFyMo9CHtQvWh8AHTrm+81XOZEQQmQOKQALIYQwTbUGQ+4CKctRt+DsanXz5DBxsU84+tvXPJlVkdrXvseeaH3fbcWREx5fU+RTP6q3G4yZubmKSTPGuVRFTtu30rcV32notFoVE6UICAhg5MiRVKxYETs7OywtLXFycqJt27YsXbqU+Pj4lx8kk71uoU+I9OSzL07vfBX07QXXN5KUGKdiIiGEqRrhMUK/vCtoF1ceXlExjRBCZI7s9xeXMCm3bt16o/2LFSuWSUmEECbHKi/UGwW7J6W0D8yGKj3BwlrdXCYuPi6Gs1vnUtx/AbV5YNB3l4IEVxqOR7thFLW0Uilh5nHuOIXE5buwUJIpn3Ce84e2UalhB9XyfPHFF0ydOhWtVkudOnXo27cvefLk4d69e/j6+jJgwAAWLFjAyZMnVcso3r69e/eqHSHTvN9kFr9ubMMjjUKQGew4OJX2Tb5RO5YQwsRUcKhAI5dG+Ab7AjD/7HzmNJ6jZiQhhHhjUgAWqnJzc0NRlAztqygKSUnyFGghxAvUGAj/zIUnYRB9G06vglqD1E5lkhIT4jmzdR7FLsynFvcN+sLIz43yw6jaYSSFrUynAO/kVpZjDu9QK2ILABYHvkFXv50qcxhPmzaNyZMn4+Liwrp166hVq1aabbZv386333771rMJdZUsWVLtCJnGzq4YfeyrMC/qHAALgrbTOvFzLCxyq5xMCGFqhnsM1xeA997ai3+EP+ULlFc1kxBCvAmZAkKoqlixYhn+cnFxUTu+EMLYWeaG+mOetg9+C4mx6uUxQUmJCRzf9BP3v6lEzQtTKfxM8TecfBwtOx7b8Reo1W0cliZU/E3l2nESCbqUz9Pdky5xbv+Gt54hKCiIKVOmYGFhwY4dO9It/gK888477Ny5M836Y8eO0bVrVwoXLoylpSUuLi4MHjyY0NDQNNs2atRI/wHstGnTKF26NFZWVri4uDB+/HgSEp7OtZ06Fy/A/v37URRF/zVlyhR9dkVR8Pb25sqVK7z33nsUKlQIjUaDr68vAKdOnWLUqFFUqVKF/PnzY21tTenSpfnf//7Hw4cP3/DVS5GcnMzChQupV68ednZ25MqVi1KlSjFgwACuXr1qsG1UVBQTJkygbNmyWFtbY29vT8uWLdmzZ0+a4/r6+uq/35MnT9KqVSvs7Oywt7enS5cuBAcHA3D9+nW6d+9OwYIFyZUrF40bN8bPz++5ebVaLd999x3u7u5YW1vj7OzMmDFjiI6OTrNtenMAPztPso+PD40aNSJv3rzY2trStm1bLl26lO55Y2Ji+Oabb/Dw8MDGxoY8efJQp04dfvst/QdtJiQk8OWXX1KyZEmsrKwoXrw4n3322RtNRdK76Sxs/50LOMQMtu2flOFjCSHE87jnd6e569MHvi44u0DFNEII8eZkBLBQ1es8xEQIITKkej/450d4dAce34WTy6DO8JfvJ14oOSmJMzuW4HjmB2rqDAuFD7DlSukBeHQaS+3ceVVK+HYUdinFsYIdqBWeUvjNfXgGOq8ub3UU8PLly0lMTKR79+5UrFjxhdtaWRlOvbFs2TIGDRqElZUV7du3x8XFhatXr7JkyRK2bdvG0aNH051uqWfPnhw8eJDWrVtja2vLjh07mDlzJmFhYSxfvhwADw8PJk+ezNSpU3F1dcXb21u//3/nBA4MDKRWrVqUKVOGXr16ERsbi62tLQCLFy9m06ZNeHl50axZM7RaLadOneK7777jr7/+4tixY+TNm/F/ZwkJCbzzzjvs3r0bFxcXevbsia2tLUFBQWzatIn69etTunRpACIjI6lXrx7+/v7UqFGD0aNHEx4ezh9//EGLFi1YsGABgwcPTnOOEydOMGPGDLy8vBg4cCDnz59n48aNXLhwgS1btlC/fn3c3d3p06cPN2/eZOPGjTRv3pzr16+TJ0+eNMcbM2YMBw4coFu3bnTo0IFdu3YxZ84cDh48yKFDh7C2frUPW7Zv386WLVto3bo1Q4YMwd/fnx07dnDixAn8/f1xcHDQbxsZGUmTJk04c+YMnp6e9O/fH61Wy65du+jZsycXL17kq6++0m+v0+no1q0bW7ZsoWTJkowYMYKEhASWLVvG+fPnX/cy6eXJ60S/AtX44eFpABbd2kW7+KlYWNlk+JhCCJGeoVWGsufmHnTo8A3x5fz981QqWEntWEIIkTE6IUS2UrRoUZ2Tk5MuMjJS7ShCBZGRkXLtM+LYzzrdZNuUr5kldbr4x2onyhBjuP7JSUm6k38u0QVNrfD0Nf336+FkJ90/Kz/TPY5+qGrGty3s9g1d7KQC+tfhzO5fM/0cL7r2TZo00QG6xYsXv9YxL1++rLOwsNCVLFlSFxISYtC3Z88enUaj0XXs2NFgvZeXlw7QeXp66iIiIvTrHz9+rCtZsqROo9Ho7ty5Y7APoPPy8ko3w40bN3SADtBNmDAh3W2CgoJ0SUlJadYvWbJEB+imT59usH758uU6QLd8+fLnfesGJkyYoAN07dq108XFxRn0xcXF6cLCwvTtQYMG6QDdoEGDdFqtVr/+ypUrOltbW52lpaXuxo0b+vU+Pj7672/16tUGx+7fv78O0Nnb2+u++uorg74vvvhCB+jmzJmj0+meXv++ffvqAF2BAgV0QUFB+u2Tk5N1nTt31gG6L774wuBYrq6uOldX13RfIzMzM92ePXsM+j755BMdoJsxY4bB+tRz/3d9bGysrmXLljpFUXRnzpzRr1+zZo0O0NWuXVsXGxurXx8REaErUaLEC/9dvMyTR/d0DZZV0FVcUVFXcUVF3e87P8zQcbILY/jZL9Qh115943zH6X/WDN49+K2e21ivf9GiRXVFixZVO4YQ4jXJFBBCCCFMn2cfsHVOWX5yH44vVjdPNqTTajm96xdufu1JteNjcdUG6/uiseGI6xDMxpynTp8vscmbT72gKijo5MbZwl307bxHZqJNTn5r579z5w4Azs7Or7XfggULSExM5IcffqBo0aIGfU2bNqV9+/Zs27aNR48epdl3xowZ5M+fX9+2sbGhV69eaLXaDD1kztHRkcmTJ6fb5+rqipmZWZr1/fv3x9bWll27dr32+VIlJyczf/58cuXKxcKFC9OMkLaysqJgwYJAykjh1atXkydPHr755huDZxiULl2aDz/8kISEBFatWpXmPPXr16dXr14G6/r27QuAnZ0dn3zyiUFfnz59ADh79my6uUeNGoWrq6u+rdFomDVrFhqNhmXLlr3idw/du3enadOmBusGDUqZJ/348eP6dREREaxevZrq1avz8ccfG2xvbW3NjBkz0Ol0/Prrr/r1qSPBp02bZjAiOX/+/Hz++eevnDE9ufMUon/B2vr2z7f3Eh8X9UbHFEKI9AzxGIJGSSmbHL59mLNhZ9UNJIQQGSRTQAijFBgYyKJFi/jnn3+4f/8+HTp0YObMmUDKXIV+fn6899572NnZqZxUCJEtmFtBw49g++iU9uEfoMYHYGXa0xNkBp1Wi5/PH+T5ZyaeyYEGfY91uThfrBflO0+gjr3Dc46QM5Tq9BkxCzaRW4mnZPJ1zuxZTdWWfdWO9UJHjhwBUubnPXHiRJr+sLAwkpOTuXLlCtWqVTPoq169eprtU+fmz8i8vFWqVElTfE2VmJjIokWLWLt2Lf7+/kRFRaHVavX9t2/ffu3zpQoICCAqKopatWrh5OT0wm0vX75MTEwM9erVMyh+p2rSpAlfffUVZ86cSdOX3uuVej4PD480Be7UgnxISEi6Wby8vNKsK1GiBC4uLgQFBREZGUm+fPle+P08L1d61/HEiRMkJycbzN/8rMTERACDuYNPnz6NRqOhfv36abb/7xQgGfFek5msWNuQCDOFe2YK630m0Kv1/Dc+rhBCPKuEXQnaFm/LtuvbAJh7di5LWixROZUQQrw+KQALo7Ny5UqGDBmif0CIoiiEh4fr+2NiYhg6dCiWlpYG8wkKIcQLefSCQ99B5C2IfQDHFkLDcWqnMlo6rZbzBzZifWgGHklXDPpidFacc+5Ouc4TqVPAUaWExsWhsAtHnN6lzp3VAOQ79i3aZr3RpDNyNbMVKVKES5cuvXYhNCIiAoBZs2a9cLvHjx+nWZdecdHcPOVtZXIGRj8XLlz4uX3vvfcemzZtokSJEnTo0IHChQvri8Vz5sx5oweKRUZGAqQZAZ2eqKiUEaZFihRJtz91feoxn5XeB9apr9eL+lILq//l6Jj+/7vChQtz8+ZNoqKiXqkA/KrXMfXfyokTJ9L9sCDVs/9WoqKiyJ8/PxYWFunmfFO5cudnQOH6zLh/GIAldw7QJeYB1rnTFueFEOJNDKkyhB03dpCsS+bYnWOcuHuCGoVrqB1LCCFei0wBIYzK0aNHGTBgAJaWlsycOZNjx46h0+kMtvHy8sLOzo5t27aplFIIkS2ZW4LX+Kftf34CuWU4DZ1Wy4WDW7j8TT0q+35AmWeKv7E6S44W7kXc8DPUHvgjdlL8NeDe+TOe6FJudS+uvcmZncvfynlTR1ju3bv3tfZLLTxGRUWh0+me+5XeaNPM9ux0Cs86efIkmzZtolmzZly+fJnly5fzzTffMGXKFCZNmkRCQsIbnTe1APoqxfPU1+vu3bvp9qdOxfE27k66d+9euutTs2V2htTjjRkz5oX/Vnx8fAz2efDgQbpF7Oe9hq/r3SbTKZSc8j4x3Ezhd59PXrKHEEK8vmK2xWhfsr2+Pe/svDR/owohhLGTArAwKjNnzkSn0/Hnn3/y0UcfUaNG2k9WNRoNHh4e+Pv7q5BQCJGtVe4O+UukLMdFwRG5XfhZ/kf+wn96Qyru7YN74tOfsfE6C44W6saToaeoPWQ++Qu9fLRkTmRfsAjnnHvo2w6nvic5KSnLz9uvXz8sLCzYsGHDS383PjtatnbtlDlUDx48mKX5NBpNhkYFA1y7dg2A9u3b60empjp+/DixsbFvlM3d3Z18+fJx7tw5QkNDX7ht2bJlyZ07N35+fumO8k0tfnp6er5Rplexf//+NOuuX79OcHAwbm5urzT693XUrFkTjUbzWv9WPD090Wq1HDp0KE2fr69vpuSyss7HQKfG+vaysH+IeXI/U44thBDPGlR5EOZKyu+hU/dOcfTOUZUTCSHE65ECsDAqhw8fpmbNmunOF/eswoUL60faCCHEKzMzB69nRogdnQ8xD9TLYyQCTuzh/DeNKL+rOxUSzuvXJ+jMOObQmahBJ6g9bDEOhYupmDJ7KN95Ao90uQBw1YZwZkfWP3DQzc2NKVOmkJCQQNu2bZ/7ELadO3fSunVrfXvEiBFYWFgwZswYrly5kmb7hISETCkOFyhQgODg4JdvmA43NzcgbcEwLCyM4cOHv2EyMDMzY9iwYcTGxhpMP5UqISGB+/dTCoqWlpb06tWLR48epXmIWWBgID/++CMWFha8//77b5zrZX744Qdu3rypb2u1WsaNG4dWq6Vfv36Zfr5ChQrRq1cvTp48yZdffpluQT8wMJAbN27o26k5Jk6cSFxcnH79gwcP+OqrrzItW+fG0yjy7yjgBxqF3/Z9/JI9hBDi9TnndaZj6Y76towCFkJkNzIHsDAqkZGRFCv28gJDbGzsG9/2KYTIoSp1hYOzIfwKxEfDkbnQdJLaqVRx5fR+Yv/+kipxhnN6JurMOF2gLa4dJ1GrWGmV0mVPdgUcOVKsN3WCUwq/hc/8QFLrDzC3sMzS83766ackJSUxdepUatSoQd26dalevTp58uTh3r17HDhwgKtXrxo89Mvd3Z1ly5bRv39/KlSoQKtWrShTpgyJiYncunWLgwcPUrBgQQICAt4oW9OmTVm7di3t2rXD09MTCwsLGjZsSMOGDV+6b40aNahXrx4bN26kbt261K9fn3v37vHXX39RtmzZlz647VVMnjyZY8eOsW3bNsqUKcM777xD3rx5CQ4O5u+//2bWrFn6Zw5Mnz6dgwcPMnfuXE6cOEHjxo0JDw/njz/+4NGjR8ydO5fixYu/caaXqVevHh4eHvoH4u7atQs/Pz+qVavGxx9nTQF07ty5XL16lUmTJvHLL79Qv359HB0dCQ0N5dKlS5w4cYLffvtN//336NGD33//na1bt1KxYkU6dOhAYmIi69evp0aNGgQGBr7kjK/G0iovg5ybM/XOHgCWh5/gvUd3yJM3/bmahRAiowZVGsSWa1tI1Cbid9+Pw6GHqV/0xQOXhBDCWMgIYGFUChQoYDCi5XmuXbuWKQ8QEULkQBozaPTsKOCF8CRCvTwqCDz3D2dntqLM1vYGxd8knYbj+doQ1vcwtT78hcJS/M2QCl0mEI0NAM66O5zevvCtnHfSpElcuHCBESNGEBUVxfLly5k1axZ//vknJUuWZMmSJWlux+/duzenTp2iV69enDt3jrlz57J69WquXbtG165dmT//zadJ+eGHH+jRowfHjx/nq6++4vPPP2ffvn2vtK+ZmRlbt25l6NChhIaG8uOPP3Lo0CEGDBjArl270n3A2OuytLRk586d/PTTTzg6OrJy5Up++uknjh8/TqdOnQzuSsqfPz9Hjhzh448/JiIigu+++45169ZRs2ZNdu7cybBhw944z6v4/vvv+eyzz/D19eWHH37g/v37jBo1in379mFtbZ0l57S1tWX//v389NNPODg4sGHDBr777jt8fHzImzcv33//Pc2bN9dvrygK69atY+rUqWi1WubOncvWrVvp168ff/zxR6Zm69D4a4r+Oyg5SqPwq4wCFkJkgSJ5itCldBd9e+6ZuTIKWAiRbSg6+YkljEjnzp3Ztm0bZ8+epUKFCkDK3IHe3t4sW7YMSJkmokGDBvTu3ZtVq1apGVcVzs7O6HQ6/P3938qDZoRxSX0KvVz7N6TVwoK6cP9SSrveKGj+hbqZXsGbXv8b/id4+OdUPJ8Y3tav1SmctmuGY/vJuJSq9MY5BRxZ8Ql1ghYAEKoUouCEC1hYWmX4ePJ/P2eT6/9ym/eO5/OQHQDk1erY2fkvbO1cVE6VOeT651xy7Y1PWEwYrTe0JkGbcjfqT01+opFLoyw5l7Fef2dnZwBCQkJUTiKEeB0yAlgYleHDh5OcnEyXLl04e/Zsmv5Lly7Rv39/FEV5a6NshBAmSKOBxhOeto8vhsdh6uXJYjcvn+XUtx1x/b15muLvqbyNCe6xj+pj10vxNxNV6jyeh+QFwEkXxuktc1VOJIRpe6fhVFz/HQX8SKOwWkYBCyGyQKHchehWtpu+Pe/sPLQ6rYqJhBDi1UgBWBiVpk2bMnbsWK5cuUK1atUoU6YMiqKwa9cuKleuTKVKlbh69Srjxo3TP71cCCEyxL0dFP634JkYA4fmqBonK4Rcu8DJ77ri/Gsjqj3yQaM8venntE0Dbrz7N9X+txlXd08VU5qmPLb2XC7x9GFcrhfnEx8Xo2IiIUybuYU1Q4p30Ld/iTxPVGSQeoGEECbrg0ofYG2WMt1OwIMA9t16tWmNhBBCTVIAFkZn9uzZLFq0iMKFC3Pt2jV0Oh137tzhwoUL5M+fn59++onp06erHVMIkd1pNNDo06ftk0sh+o56eTJR6I0Ajs/pQeFfGlA9ejdmzxR+z+auw7VOO/Act53iFWqpmNL0Ve78ERGk3LZZmHDObvlR5URCmLbWDSZRIlkB4LFGYeXecSonEkKYIodcDvRw76FvyyhgIUR2IAVgYZQGDhxISEgIJ0+e5I8//mDt2rUcPnyY0NBQhg8frnY8IYSpKNsanKqmLCfFwaHv1M3zhu7eusqxH9+n4Iq61Izcgbny9I+Rc9Y1uNJ+Kx4f76RUlXoqpsw5cuex42rpAfp28UuLiIt5rGIiIUybmbklQ0s9fUDT6uhLPHhwTcVEQghT5V3Rm1zmuQC4FnmNv4P+VjmREEK8mBSAhdFSFAVPT0+6du1Kt27dqFOnDubm5mrHEkKYEkWBxhOftk+tgMhg1eJkVNjtGxyb24/8S2tT68FWLJRkfd95q6oEtFlP5U/2UMbTS8WUOZNHp7Hcxx6AQjzg7ObvVU4khGlrUW8ipbUpf+LEahRW7JNRwEKIzJffOj+9y/XWt+f7zSdZm/yCPYQQQl1SABZCCJGzlWoGzjVTlpMT4OC36uZ5DeF3b3F0/kDsfq5BrfCNWCpJ+j5/y0pcbPEblSb44l6zuYopczbr3Hm47j5Y3y59ZTExj6NUTCSEadOYmTO8THd9+7dHVwm/f0nFREIIU9W3Ql/yWOQB4EbUDXbc2KFyIiGEeD5Fp9PpXr6ZEFlj1apVb7R/nz59MilJ9uHs7IxOp8Pf3x87Ozu144i3LCoqpXAk1z6TBfrALx1TljXmMPIU2LupmShdqdc/Of4xVzZ+TZU768ilJBhsE2BejiSvCVSo1w5FI5/zGoO42CdEzaiEIxEAHC01mtq9p77WMeT/fs5mbNd/ypQpTJ06FR8fHxo1aqR2nDR0ycm8t8qTS5qUaXB65y7O+He3qpwq44zt+ou3R6698Zt/dj4L/BYAUCxvMbZ03IK5JnPuWjXW6+/s7AxASEiIykmEEK9D7qcXqvL29kZRlNfeT6fToShKjiwACyGyQIlGUKwu3PoHtElwYBZ0mKd2qjQePbzPzb++p+rdddRW4uGZH59XzMsQV288lbw6S+HXyFjnssGvwjAcL34JQNlry3gcPZo8tvavdZx8+fIBKb8Dn/Xf36OWlpbY2tri4uKCp6cnXbp0oUWLFpiZmaU5pre3NytXrnzuOb28vPD19X2lfLt372b+/PkcO3aM8PBwbGxsKFiwIFWqVKFBgwaMHDkyQ7/zs6OlS5dy/Phxzp49y/nz54mNjWXixIl89dVXL9xv+/btzJ49mzNnzpCcnEyFChUYNmwYHTt2TLPt4cOH2bJlCz4+PgQFBREdHY2TkxNNmzblk08+oVSpUq+cd8WKFfTr189gnaWlJU5OTnh5efHxxx9Tvnz5Vz6e2hQzM4aV68PIyysA+OPJdfrdO08hx0rqBhNCmJze5Xuz+tJqHiU84tajW2wL3Ean0p3UjiWEEGlIAVioqk+fPmn+GHz48CFbt6aM0qhcuTLFixcHICgoiHPnzgHQvn177O1f7w9nIYR4LkWBJhNhRduU9tnfoP5YKFBS3Vz/inoYjv/Gb6h0aw3OSqxB4TfQrASP63xM5SbvSeHXiFVtP4JQ/0U46cKwJ5ojm2ZRp++0TD3H5MmTAUhOTiYyMpKLFy/yyy+/sHTpUqpXr86aNWsoU6ZMuvt26NABDw+PNOvd3Nxe6dzTpk1j4sSJmJub06pVK8qWLYuZmRmBgYHs37+f9evXM2zYsBwzl////vc/oqKisLe3x8nJicDAwJfuM3fuXEaOHEmBAgXo3bs3lpaWrF+/Hm9vb0aMGJGmeNylSxfu379P3bp16dWrF+bm5hw5coSlS5eydu1adu/eTZ06dV4rd5UqVfTF5qioKHx9fVm5ciV//PEH+/bto3bt2q91PDV51RxDxUu/cEGTTIKisNh3PBPfk9uzhRCZy9bSFu8K3vx05icAFp1bxDsl38FCY6FyMiGEMJQz3oULo7VixQqD9sOHD6lZsya1atVi4cKFVKlSxaDfz8+PYcOG4e/vz9GjR99iUiGEyXOrD8Ubwo0DoEuG/TOh8yJVIz2KesCFjTOocPMX6vDEoPB7Q+NKZK2P8GjeC0WTdmSnMC6WVtbcrjQCp3OTACh/YwXRkf/DNl+BTDvHlClT0qy7d+8eI0eOZN26dTRr1oyTJ09SqFChNNt17NgRb2/vDJ335s2bTJo0CVtbWw4dOkSlSoajLLVaLbt37053BLKpWrt2LeXKlcPV1TXd0bX/FRQUxEcffUT+/Pk5efKkvvA+adIkatSowdy5c2nfvj3Nmz+dz3vMmDG8//77ODk5GRwrtRg/aNAgzp8//1q5PTw8DP4d6XQ6+vXrx8qVK5kwYQI+Pj6vdTw1KRoNwyv0Z+ilxQBsiL1F/9BTFHGqpnIyIYSp6VWuF7/4/0JkfCS3H99m87XNvFvmXbVjCSGEARkqJIzKpEmTePDgAX/99Vea4i+kjEzZvn074eHhTJo0SYWEQgiT1nji0+Xzf8D9K6rEiHkcxZFVn5P8fSXq3FyILU/0fTeVopyq+R2uE89QtWUfKf5mIx7vDCFEKQyAHU+4uHFGlp/T0dGRtWvX0qhRI4KDg5k2LXNHHQMcO3aM5ORkGjdunKb4C6DRaGjZsqXBHT9BQUEoioK3tzcBAQF07NiR/PnzY2NjQ/369fn777/THCcqKopZs2bRpEkTnJ2dsbS0pGDBgrRv354jR448N19AQAD9+/fHzc0NKysrChUqRIMGDViwYEG623p7e+Pi4oKlpSWOjo707NmTy5cvv9Zr0qpVK1xdXV95+2XLlhEfH8+IESMMRl3b29vz6aef6rd51vjx49MUf1PX58qViwsXLhAREfFauf9LURSGDRsGwPHjx1+47bPXND2NGjVKc9eXTqdj5cqV1K1bl4IFC2JtbY2LiwstW7bk999/f6PsAPWqj8BDmzIKL1FR+PnAp298TCGE+C8bCxv6VXz6Qd/P534mITnhBXsIIcTbJwVgYVS2bt1Ko0aN9PMcpsfe3p7GjRuzbdu2txdMCJEzFKsNJZumLOu0sH/6Wz19XMwjjq6ZStzsitS5/iP5eKzvC1GK8E/FL8g74iDV2nyAJgeNpjQVFpZW3PX4UN+ucOsXoh7cz/LzajQaPvvsMwB+++23NHMIv6kCBVJGMV+/fp3k5OTX2vfGjRvUqVOHBw8eMHjwYN59911OnTpF69at0xQAL126xMSJE9FoNLRt25axY8fSvHlz9u3bR8OGDdm5c2ea4//55594enqycuVKKlSowNixY+nSpQvJycnMnDnTYNudO3fi6enJmjVrqFGjBqNHj6Zp06Zs3LiRmjVrcvr06dd8ZV7dvn37gJTC8X+1bt0agIMHD77SsRRF0U+1kRmjrlP/vWTF/M0TJ07E29ubu3fv0q1bN8aOHUuzZs24ffs269ate+PjKxoNwysP0rc3x90mJETuIBNCZL7uZbuT3zo/AHef3GXD1Q0qJxJCCEMyBYQwKvfu3UPzCnNYKopCWFjYW0gkhMhxGk+EwL0pyxc2QoOPwDFrH34UF/uEs5t/oNTlRdQm0qAvVHEkpPJIPN8ZTN6Y2CzNIbKeR5uB3PKbRzHtbWyJ4cjGadQZ8H2Wn7d+/fqYm5sTFhZGUFCQfn79VJs3byYoKCjNfqNHj37hh7IAtWvXxtXVlfPnz9O4cWO8vb2pVasW7u7uLy1AHjhwgI8++ohZs2bp140YMYI6deowZMgQWrduja2tLQDlypUjNDQUBwcHg2OEhIRQs2ZNxowZY1BADQ8Pp2fPniQlJbFv3z68vLzS7Jfq4cOH9OjRg9y5c3PgwAGDB55duHCB2rVrM2DAgCwrAqeOME5vjuYiRYpgY2PD7du3iYmJIXfu3C881rp163j06BG1a9d+6bV7GZ1Ox/z58wGoVavWGx0rPYsWLaJo0aJcuHAhzfcVHh6eKeeoVXUQ1c8v4aQST5KisOjAZ3zZc0+mHFsIIVLltshN/4r9mX1yNgBLzi2hU6lOWJtbq5xMCCFSyAhgYVQKFy6Mj48Pjx8/fu42jx49wtfXN905DIUQ4o05V4MyqUUkHfh+k2WnSoiP49gfs4iaUYnal2fg8Ezx9y4OHK84mYITzlOz00jMLSyzLId4e8wtLAnzHK1vVw7+lYfhd7P8vFZWVvqRuvfvpx11vGXLFqZOnZrmKzIy8qXHtrGxYevWrXh4eHDw4EE++OADKlasSN68efHy8mL+/PnEx8enu6+dnV2aKZ2qV69Or169iIyMZNOmTQbb/rf4C+Ds7EzXrl0JCAjg1q1b+vUrV64kOjqaoUOHpin+pu6XatWqVURGRjJ16lSD4i9AxYoVGThwIGfOnMHf3/+lr0dGREVFASnfY3pSi+Cp2z3PjRs3GDlyJObm5nz33XevnePs2bNMmTKFKVOmMGbMGDw9PVm1ahW5cuXi66+/fu3jvQoLC4t0PyhI71pnhKLRMMxjmL69LeEuN2++2mhqIYR4He+VfQ+HXCk/u8Jiw1h/Zb3KiYQQ4ikpAAuj0rFjRx48eEC7du3SnW/vypUrdOzYkYcPH9KpUycVEgohcoTGz8wTeWkr3DmXqYdPTIjnxIbvefBNRWr5f4UjT+fpDCM/x8p9iv0n56nZdSwWllaZem6hvqqt+hOkKQaAjRJHwIasKaz914tu5V++fDk6nS7N17Pz0b5I5cqVOXPmDCdOnGDmzJl0796dQoUKceDAAYYPH06tWrV4+PBhmv08PT3JmzdvmvWNGjUC4MyZMwbrDx8+TLdu3XBxccHKygpFUVAUhZ9+Snn6+u3bt/Xbpj4sNnUKhRdJnUPYz89PXwB99uvKlZT5wC9duvQKr4Y6wsLCaN26Nffv3+eHH36gTp06r30MPz8/ffF/3rx5PHjwgPfff5+TJ09Su3btTM/cq1cvgoKCKF++PBMmTGDnzp0vLXJnRA2P/tQiZRResqKw8JA8R0IIkfmsza0ZUGmAvr3k/BJik+TuLSGEcZApIIRRmTx5Mjt27GD//v1UqFABT09P/W2qQUFBnD59muTkZEqVKsXkyZNVTiuEMFlFqoD7OxCwPaXtOx16/PrGh01KTODMnz/j5PcjNXT3DPrCyce1MgPx6DSGWrls3vhcwniZmZvzoMZY3I6NBqBK6O9E3BtPAUfnF+/4BuLi4njw4AEABQsWzLLzVK9enerVq+vbx48fp2/fvvrC4pw5cwy2d3R0TPc4hQunPCzv2WLgpk2b6Nq1K9bW1jRv3pySJUtiY2ODRqPB19eX/fv3G4w0Th29XLRo0ZfmTn1Y2uLFi1+43YvuUHoTdnZ2hIeHExUVpR+p/azo6Gj9dukJCwujSZMmXL58mR9++EH/4LbX1bdvX1asWJGhfTPi+++/p0SJEixfvpzp06czffp0zM3NadOmDd9++y2lSpXKtHON8BzNsdMp87rvSLzPwBt7KVG8aaYdXwghALqW6cryC8u5F3OPiLgIfg/4He+K3mrHEkIIGQEsjIu9vT2HDh2iS5cuAJw8eZJ169axbt06Tpw4gVarpXPnzhw8eBB7e3uV0wohTFqjCU+XL/8JtzM+92dyUhInty3izrQq1Dg7kaLPFH8fYsvRUqOxGXeB2j0/w1qKvzmCR4s+BJqlfMCZW4nn6savsvR8hw4dIikpCUdHx1ce1ZsZatasydy5c4GnDzp71r1799KsA7h7N2VajGcLnp9//jmWlpacPHmSzZs38+233/LFF18wZcoUypYtm+YYqfPfPjsq+HlSz+Pn55fuSOjUr759+770WBmRmj91pPGz7ty5w5MnTyhatGi68//euXOHRo0a4e/vz7x58/jwww/TbPM2pD7DISkpKd3+9KYTMTMzY/To0fj5+XHv3j02bNhAp06d2Lp1K61atXru1CEZ4VGpF/VIef20isLCw19k2rGFECKVlZkVg555+OSyC8t4kvhExURCCJFCCsDC6BQqVIh169YRFBTE6tWr9SNCfvnlF4KCgli/fv1zRwwJIUSmKVwRKjwz1UwG5gLWJidzasdygqd5UP3Ux7joQvV9UdhwtPhwLP93ntq9p5LLJu1t8MJ0aczMiK71kb7tcXc94aE3s+RcWq1WP39rz549s+QcL5I6xUPqFBTPOn36NI8ePUqz3tfXF4CqVavq1127do3y5ctTrlw5g221Wi2HDh1Kc4zUKQv++uuvl2ZM3fbgQXXmhm3SpAkAO3fuTNOXmr9BgwZp+kJCQvDy8iIgIICFCxdmeORvZkj9YD44ODhNX3R0dLrF7WcVKlSIzp0788cff9CkSRMCAwO5cOFCpmYcUePp/7mdSRFcvZb29RZCiDfVqVQnnGycAHgY/5DfAn5TOZEQQkgBWBgxZ2dnevbsyccff8zHH39Mr169cHFxUTuWECIn8foE+He+1Kt/Q/DxV9pNp9Vy5u/VBH3tSbXjo3HTPi2IRJObo8UGoxlzgdp9p2GTN1/m5xbZgkeznlw1S7nF3VpJJHBT5o9IDAsLo3v37vj6+lKsWDE+/fTTl+/0mo4fP86KFSuIjU07z2FiYiIzZswAoGHDhmn6o6Ki+OILw+/75MmTrFmzBjs7O4P5/t3c3Lh69SqhoU8/SNHpdEyZMiXdh7P17dsXW1tbFixYwIEDB9L0h4SE6Jf79etHvnz5mDp1KsePp/1/rtVq9UXprNCvXz+srKyYO3cuQUFB+vUPHz5k2rRpAPTv399gn5s3b9KwYUMCAwNZtmwZgwYNQk158+bF3d2dw4cPG1yP5ORkxo4dm+bfR3x8PIcPH05znMTERP10JemNeH4TFcu/SyMlDwA6RWHBkawdeS+EyJkszCwYXGWwvr38wnIeJaT9sFMIId4mmQNYCCGEeJ5C7lDpXTj/R0rbZxr02fzczXVaLed8/8Dm8EyqJgca9D3W5eKCS0/KdZ5A7fxZNweryD4UjYaYeuPhwEAAqoZt5l7Ipzg6l8zQ8aZMmQKkFCsjIyO5ePEihw4dIiEhgZo1a7JmzRocHBwyK75eaGgo/fr1Y8SIEdSvX5/y5ctjbW3NnTt32LlzJ3fv3qVUqVJMmpT2wVsNGzZkyZIlHDt2jHr16nHnzh1+//13tFotixYtwtbWVr/tmDFjGDJkCFWrVqVLly5YWFjoi43t2rVj27ZtBsd2cHDg119/pWvXrjRu3JjWrVtTuXJloqOjOXfuHMHBwdy4cQOAAgUKsH79ejp16kTt2rVp2rQpFSpUQFEUgoODOXLkCBEREcTFxb3Sa7JkyRL9qORr164BsG3bNn3R2d3dnU8++US/ffHixZk1axYffvgh1atX57333sPS0pL169cTEhLCiBEjqFmzpsE5GjVqRFBQENWqVSMoKEh//Z/l7e39Vqf8GDduHB988AH16tXj3XffxdraGh8fHxITE6lSpQp+fn76bWNjY6lfvz6lSpWiWrVquLq6EhcXx+7du7l06RLt27dPM9o7Mwyr9Qm+Rz8DYLc2ioDLW3Ev2z7TzyOEyNnalWzHkvNLCH4UTHRCNKsvrWZolaFqxxJC5GBSABZG6dKlS/zwww/4+Pjo5+4rWrQoTZo04cMPP8ySPwiEECJdXuPhwnrQaeG6D9z8B1zrGmyi02q5cHAzlgenUyXpskFfjM4Kv6LvUa7zRGo7FH6byUU2ULlRVy7/M5uySZexVJII2vQFjiNXZuhYU6dOBcDS0pK8efPi6upKnz596NKlCy1atNDP0ZrZmjZtyq+//srff//NqVOnOHnyJJGRkdja2uLu7s6oUaMYMWIEefLkSbNv8eLFWbhwIZ988gkLFy4kPj4eT09PJk2aRMuWLQ22HTx4MFZWVsyZM4eVK1eSK1cuGjRowPLly9mwYUOaAjBA27ZtOXnyJDNmzGDv3r38/fff2Nvb4+7uzoQJEwy2bdq0KefOnWP27Nns2rWLgwcPYmlpiZOTE02aNNE/n+BVHDp0iJUrDa/juXPnOHfuHABeXl4GBWCAkSNH4ubmxuzZs1m1ahVarZby5cvz1Vdf0bFjxzTnSB0pfOrUKU6dOpVujkaNGr3VAnD//v3R6XR89913rFy5Ent7ezp06MC0adPSvH42NjbMmDEDHx8f/vnnHzZv3kzevHkpWbIkCxYsSDPiObOUK9uBZsdnskeb8mC9ecem85MUgIUQmcxCY8GQKkOYeGgiAL9c/IWe7j2xs0r/YZ5CCJHVFF16E7IJoaIVK1YwZMgQEhMT050v0NLSkkWLFmXZg1iMnbOzMzqdDn9//+c+DVyYrqioKOD5T4IXWWTzMDi7JmXZrQF4b9d3XTi0FfP93+CeaHgLepzOgrOFu1K682cUcHTOlBhy/U3T+QObqLTPG4AEnRnh/Y7g5Gb4UDNTu/ZBQUEUL16cvn37smLFCrXjGD1Tu/5qu3ptJ10OfYROSZni57cak6hY/l2VUz2fXP+cS6599pakTaLTlk4ERQcBMKjyIEZWHfnK+xvr9Xd2Tnlf++xUSkII4ydzAAujcurUKQYOHEhCQgJt27Zl06ZN+hEzmzdvpl27diQkJDBw4EBOnjypdlwhRE7RcBwoZinLQQfhxgEuHdvJxWkNqLjnfYPib4LOnKMF3+Xx4FPUHrow04q/wnRVrN+BSxYVALBUkgnZkvlzAQshnipdqhUtzfPr2/NOfKtiGiGEqTLXmBtM+7DafzWRcZHqBRJC5GhSABZGZdasWWi1WpYuXcrWrVvp0KEDFStWpGLFirRv354tW7awbNkykpKS+PZbebMuhHhL8heHqr30zdhV71Hur/eokHBOvy5BZ8axAh15OPA4tYcvwcHJVY2kIhtSNBq0jSbq254PdnD7+kUVEwlh+obWm4zm3zvNDvGEsxd+VTmREMIUlbIvhaXGEoCYpBjWXVmnciIhRE4lBWBhVA4ePIiHhwf9+vV77jbe3t54enqm+0RvIYTIKpdKDybp36nzc+li9OuTdBqO53+HiP5HqDVyZYYf4CVytgr12nLRsgoA5oqWUBkFLESWKlG8KW0snj6Qc96pOeqFEUKYnBtRNxh/YDxdt3YlQZugX/8o4ZGKqYQQOZkUgIVRCQ8Pf6UHvLm7uxMeHv4WEgkhcjr/0GgGrjpJ65U3+TWpsX59sk7hRL5WhPU9TM0P11DEtewLjiLEy2maPjMKOHIXt66cVS9MFnNzc0On08n8v0JVQ+p/gdm/o4CPEsvJsyvUDSSEyPaCo4OZeGgiHbd0ZMeNHeh4+kybpsWaMrjKYBXTCSFyMnO1AwjxrHz58nHr1q2Xbnfr1i2jmwxfCGFartx7xJw9V9hx/q5+3ddJvYjDkjIFc1Gy9UhqlPFQL6AwOeVqteScTzUqx53CTNERtv1Lio3doHYsIUyWq2sD2lkWZnPiPQDmnZ3Lssp9UDQyRkYI8XpCH4ey6NwitlzbQrIu2aCvoXNDhnkMo0KBCiqlE0IIKQALI1OjRg127tzJvn37aNKkSbrb7Nu3j8OHD9OmTZu3nE4IkRME3n/MnD1X2X4uFJ3OsK9ZZVcaN11Eace86oQTJs+q2WewvRMAnlF7Cbp0Erdy1VVOJYTpGtzwS7bvGUiSonBSief42SXU8hykdiwhRDZx98ldFp9bzMZrG0nSJhn01XWqyzCPYVQpWEWldEII8ZQUgIVRGTlyJDt27KBdu3YMHz6cvn37Urx4cQCuX7/OihUrWLBggX5bIYTILEHhT/hx31U2n7mN9j+F35YVHBndrAzlitiqE07kGGWrN8Fvby2qxB5Do+h48OcXuJXbqnYsIUyWs3MdOloVZX1CKABzzy2kpscAGQUshHih+zH3WXJ+CeuurCNRm2jQV7NwTYZ7DMfT0VOldEIIkZai0/13fJMQ6vr888/5+uuvURQl3X6dTsfnn3/O1KlT33Iy4+Ds7IxOp8Pf31+mwciBoqKiAOTaZ6LgBzH8tO8qG07fJvk/ld+m7oUY07wMFYsax+st1z9nuHr2IKU3v6NvB3b5G4di7oBc+5xK/u9nrTuhJ2n7tzeJ/773XFh+MPVqjFA51VNy/XMuufbGJyI2gmUXlvH75d+JT4436KtaqCojPEZQs0jNTDmXsV5/Z2dnAEJCQlROIoR4HTICWBidL7/8knr16jF79mz++ecf4uLiALCysqJ+/fr873//o1WrViqnFEJkd6GRscz1ucYfJ4JJ+k/ht2GZgoxtXgYPl3zqhBM5WmmPBpz5ux5VYw4DEP3XVBwG/6ZyKiFMVxGn6nTJVYy1ccEAzL2wlLrVhskoYCGE3sO4h6y4uILfAn4jNinWoK+yQ2WGVx1OnSJ1njuISQgh1CYFYGGUWrVqRatWrUhOTiYiIgKAAgUKYGZmpnIyIUR2dy86jvk+1/jteDAJyVqDvnqlCjCmWRmqu+VXKZ0QKezaTIb1LQCoGnOYcxeP4VqhlsqphDBdAxpNZ+NfPUlQFC5okjhwfA5etceqHUsIobKo+ChW+a9itf9qYpJiDPrKFyjPcI/hNCjaQAq/QgijJwVgYdTMzMwoVKiQ2jGEECbg/qN4Fu4PZPXRm8QnGRZ+a7rlZ2yLMtQuUUCldEIYKlGxFqd3euH5eD8AyftnQYX1KqcSwnQ5OlamW+7irI4NAmDepVU0rDlaRgELkUM9SnjE6kur+eXiLzxKfGTQV8a+DMM9htPYpbEUfoUQ2YYUgIUQQpi0B08SWHQgkFX/3CQ2Mdmgr2qxfPyveVnqlSogb+CF0cnfdhLatc3QKDqqxh/n7LnDeDRoo3YsIUzWB41nsn77u8RpFC5pktl3ZCZN632idiwhxFsUkxjDmktrWHFxBdEJ0QZ9Je1KMsxjGM1cm6FR5MMhIUT2IgVgYXSSkpJYt24de/fuJTQ0VD8H8H8pisLevXvfcjohRHYRGZPAkoM3WH74Bk8SDAu/lZ3tGNO8DI3KFJTCrzBabuWqc8quCdWiU37XKQdngRSAhcgyDgXL0T1PKVbEBAIw78pvNK79ERoz+ZNJCFMXmxTL2oC1LL+wnIfxDw363GzdGFplKC3dWmKmkSkJhRDZk7ybEUbl/v37tGjRgnPnzqHT6V64rRRthBDpiY5LZNmhGyw9eINH8UkGfeWK2DK2eRmalSskP0NEtlDwnUkkr9mHmaKjSsJpLh3bRblaLdWOJYTJ6td0Nr9v6UisRuGqRsvfh6fRquEktWMJIbJIXFIc666sY+n5pUTERRj0OedxZqjHUNoUb4O5RkonQojsTX6KCaPy8ccf4+fnR6lSpRg6dCilS5cmb968ascSQmQDj+OTWHH4Bj8fuE50nGHht4xjHsY0K0PLCoXRaKTwK7KPYmU8OJGvBTWidgGQvHcaSAFYiCyTP38petm6s+TxZQAWXFtP87qfYGZuqXIyIURmSkhOYMPVDSw5t4Sw2DCDPicbJwZXGUy7ku2w0FiolFAIITKXFICFUdm+fTuOjo4cPXqU/Pnzqx1HCJENxCQkserITRbtD+RhTKJBX8mCNoxuVoa2lYpI4VdkW04dJpO0cjfmipaKCWe5cHg7Feu9o3YsIUyWd9PZ/LbpHZ5oFK6b6fjr0Je80+hLtWMJITJBYnIimwM38/O5n7n75K5Bn2NuRwZVHkSnUp2wMJPCrxDCtEgBWBiV2NhYWrVqJcVfIcRLxSUms/roTRbuDyT8cYJBn2uB3IxqWpoOHkUxk8KvyOaKlqjA0XwtqR31FwAa32/Q1WmDopEH0AiRFezyufF+voosjL4IwMLrm2lVbyLmFtYqJxNCZFSSNoltgdtYdG4Rtx/fNugrmKsgAyoNoEuZLliZWamUUAghspYUgIVRKV26NLGxsWrHEEIYsfikZNYeD2aezzXCHsUb9Dnb5+LDpqXpXLUo5mZSHBOmo0DzcSSs+xtLJZnyiRc4f2gLlRp2UjuWECbr/SazWLOxNY80CjfNYPuByXRsOkPtWEKI15SsTWbHjR0s9FvIrUe3DPryW+fng4of0K1sN6zN5QMeIYRpkwKwMCoffPAB48ePJyQkBGdnZ7XjCCGMSEKSlnWngpm77xp3ouIM+pzsrBnRpDRdqzljaS6FX2F6CrmU4pR9G+pEbgPA8sB0dPU7yChgIbKIrZ0LffN7MDfSD4CFN3fQNnEyFha5VU4mhHgVWp2Wv4P+Zr7ffG5E3TDoy2eVj34V+9G9bHdyy/9pIUQOIX81CKMyYsQI3nnnHZo0acKuXbvQarVqRxJCqCwxWcsfJ4Jp8q0vEzddMCj+FsprxRcdKuAzrhE9axWT4q8waY4tx5GgS/nsvmxSAOd816ucSAjT1qvJLOy0OgBum8FW389UTiSEeBmtTsuem3vosrUL4w6MMyj+5rXMy8iqI9nZZSf9K/aX4q8QIkeREcDC6CxatAgvLy/atGmDubk5RYoUQZPOCCdFUQgMDFQhoRDibUjW6thy9jY/7L3KzYgYgz6HPJYMbVSKXrWKYW1hplJCId6uAk5unCnUkVr3Uwq/uQ/PQNeoq4wCFiKL5MlbhH4O1Znz4BQAi4L/pl38Iyyt8qqcTAjxXzqdjv0h+5l3dh4BDwIM+vJY5OH98u/zfvn3yWsp/3+FEDmTFICFUQkODqZBgwYEBwej0+lITEzk1q1b6W6rKPJgJyFMkVarY/v5O8zZc4Xr958Y9NnntmCIV0ner+NKbkv5FSZynpKdJhG3aAvWSiKlk69xZs+vVG3RW+1YQpisHo1nsmpdEx5oFO6YKWzynch7LX9UO5YQ4l86nY5Dtw8x7+w8LkZcNOjLZZ6L3uV607dCX+ys7FRKKIQQxkH+ehZGZfz48dy6dYv69eszduxYSpcuTZ48edSOJYR4C7RaHTsv3mXOnitcuffYoM8ulwWDGpagb1038ljJry6Rczk4uXK0cFdq3/sNANtjs9E27YHGTEbCC5EVcucpRP9CdZgdfhSAn2/vo2NcFFbWUkwSQk06nY6jd44y7+w8/O77GfRZm1nTw70H3hW9yW+dX6WEQghhXOSvaGFU9uzZg6urK7t378bKykrtOEKIt0Cn07Hb/x7f77nKpTvRBn15rcz5oEFx+tcvjq21hUoJhTAupTt/Rsz8jeRW4imZfIPTu3/Bs5W32rGEMFndGs9gxdqGhJsphJkprPf5hF6tF6gdS4gc68TdE8w7O49T904ZrLfUWNKtbDc+qPQBDrkcVEonhBDGSQrAwqjExsbSuHFjKf4KkQPodDp8L9/nu91XOH87yqDPxtKM/vWLM6B+CexyS+FXiGcVcHTmiNN71LmzCgD749+S3Kw3Zubytk6IrJArd34GFGnI9LCDACy+c5DOMQ/IlVtGFgrxNp0NO8vcs3M5dueYwXoLjQVdy3RlQKUBFMpdSKV0Qghh3OQvBWFUypcvz4MHD9SOIYTIQjqdjkPXwvlu9xXO3Io06MtlYUbfum4MaliC/DaW6gQUIhtw7/wpT+b+gY0SR3HtLU7uWk71tgPVjiWEyera+BuW/VqPMDOFCDOFP3zG07ftYrVjCZEjnL9/nnln53E49LDBenPFnE6lOzGw0kCK5CmiUjohhMgepAAsjMrIkSPp378/Fy5coGLFimrHEUJksiOBEXy/+wrHgww/6LEy1/B+bVcGe5WkYF65A0CIl7EvWIQjLj2pE7IMgEKnviepRV/MLeSDEyGygpW1HYOKNuGruz4ALA07wruPw8idR0YbCpFVLkVcYt7ZeewP2W+w3kwxo33J9gyqPAjnvM4qpRNCiOxFCsDCqPTu3Rt/f3+aNGnCl19+SevWrSlWrJjasYQQb+hk0AO+232FfwIjDNZbmmnoWasYQxuVxNHWWqV0QmRP5Tt/yqMffyMvsRTT3ubEjiXU6DBM7VhCmKzOjaaxdE1t7pgpPNQo/OrzMQParVA7lhAm58rDK8w/O5+9t/YarNcoGtoWb8uQKkMoZit/IwohxOuQArAwKmbPPMV82LAX/xGrKApJSUlZHUkI8QbO3HrId7uvcPBquMF6CzOFbtVdGN64FE75cqmUTojszS5/QY4We5/at34GoMjZH0hs/QEWljKKXoisYGGVh8EuLZkS+jcAK8JP0v3RHfLklVvPhcgMgZGBLPBbwK6gXQbrFRRaubViiMcQStiVUCmdEEJkb1IAFkZFp9NlybZCiLfrfEgU3++5wr6AMIP1ZhqFrp7OjGhSCpf8uVVKJ4TpKN/5E6LmrMGOJzjr7nJi+0JqdB6ldiwhTFb7Rl+y5Je/CTGDKI3C6n3jGNJhtdqxhMjWgqKCWHhuITuu70CH4d94zV2bM7TKUErbl1YpnRBCmAYpAAujotVq1Y4ghHgDl+5E8/3uK/ztf89gvUaBjlWLMqppaVwL2KiUTgjTY5uvAEfdvKkdNA+AoufnktB2MJZWMqWKEFnBwiI3Q1zb8lnInwCsenCWnlHB2Nq5qJxMiOwn+FEwi/wWse36NrQ6w78DG7k0YrjHcNzzu6uUTgghTIsUgIUQQryxq/ceMWfPVf48f8dgvaJAu8pOjGpWmpIF86iUTgjTVrHzOB5+9wv2ROOkC+PY1rnUevcjtWMJYbLaNpzCkl/+JMgMHmkUVu0bx4hOa9WOJUS2Efo4lJ/P/cyWa1tI0hlO6degaAOGewyngkMFldIJIYRpkgKwEEKIDAu8/5gf915lq18o/52VpU2lwoxuVoYyjnnVCSdEDpHH1p6jJftRO/AHANwuzifunWFY55JpVoTICuYW1gwp0ZFPbm4GYHXkBXo/vEE+++LqBhPCyN17co/F5xez4eoGkrSGhd86ReowzGMYHoU81AknhBAmTgrAQgghXtvNiCf8uPcam86EoP1P4bdFeUdGNytDeSdbdcIJkQNV6TyO8FkrcSASRyI4tuUHanWfoHYsIUxWq/qfs/j6FgLNdDzRKKzYN47RXdarHUsIoxQeG86S80tYd3kdCdoEg77qjtUZ7jGc6oWrq5ROCCFyBikACyGEeGUhD2OYu+8a606FkPyfym8T90KMaVaGSs52KqUTIufKZZMXvzIDcLgyG4ASAYuIixmJdW6ZekWIrGBmbsnQ0u/y0fU/APg1OoD3w69QwKGMysmEMB4P4h6w7Pwyfr/8O3HJcQZ9HgU9GFF1BLWK1FIpnRBC5CxSABZCCPFSd6JimbvvGn+cDCYx2bDw26C0A2Oal8GzmL1K6YQQAB4dxxA2cxmFeEBBHnJ003fU7jVJ7VhCmKzmdSdQ5up6rphpidUoLPf9mI+6blY7lhCqi4yLZMXFFfwa8CuxSbEGfZUcKjHcYzh1neqiKIpKCYUQIueRArAQQojnCouOY75vIL8eu0VCsuHTmeuUKMCY5mWoWTy/SumEEM+yzp0Hv3KDKXTpGwBKX11CzONR5M4jo/KFyAoaM3OGufdk9NXVAKx9dI2+Yf4ULFRe5WRCqCM6IZpVF1ex+tJqniQ+Megrl78cI6qOoEHRBlL4FUIIFUgBWAghRBrhj+NZ6BvIL0dvEp9kWPit7mrP2BZlqFvSQaV0Qojn8ejwIXcvLaYw4RQgiqMbZ1O7z5dqxxLCZDWpPY5yl3/jkiaZeI3CMt/xjO+2Te1YQrxVjxMes/rSalZdXMWjxEcGfaXtSzPcYzhNXJpI4VcIIVQkBWAhhBB6D58ksOjAdVb+E0RsYrJBn4dLPv7Xogz1SznIG3ghjJSVdW5uVhhG4YtfAFD2+nIeR48lj61M0SJEVlA0GkaU68vwy8sA+CPmBn3vnqVwYQ91gwnxFsQkxvBrwK+suLiCqPgog74SdiUY5jGM5q7N0SgalRIKIYRIJQVgIYQQRMUksuTQdZYdusGTBMPCb6WidoxtXoZGZQtK4VeIbKBq++GE+i/ESReGPY84snEmdby/UTuWECarQc1RVL60inOaJBIUhSX7P+Wz93aoHUuILBObFMvvAb+z7MIyHsY/NOhztXVlaJWhtHJrhZnGTKWEQggh/ksKwMJoHT16FB8fH27fvg1A0aJFady4MbVr11Y5mRCmIzoukeWHglhy6DqP4pIM+twL52Vs8zI0L+8ohV8hshFLK2tCKo/Eye9zAMoHrSQ68iNs8xVQOZkQpknRaBhe8QMG+y8CYEPsLfqHnsTJqbrKyYTIXPHJ8ay/sp4l55cQHhtu0Oecx5khVYbQtkRbzDVSZhBCCGMjP5mF0bl16xa9evXin3/+AUCn0wHoC1D16tVj9erVFCtWTLWMQmR3T+KTWPFPED8fuE5UbKJBX+lCeRjTvAytKhRGo5HCrxDZkec7Q7h9bh5FdXex4wlHNk6nTv9ZascSwmTVqTaMqheXcUZJJElR+Hn/p0zp8bfasYTIFAnJCWy6uomfz/9MWEyYQV8RmyIMrjyY9qXaY6GxUCmhEEKIl5ECsDAqkZGRNG7cmBs3bmBtbU3Lli0pWbIkANevX2fnzp38n737Do+iXNg4/NtNhQAJIZAACSSQhN57D03BiiBiQZo0AaXYj4qK7dhoShURUDkWRCz0FnrvPQlJgIRektBSd78/8rG4otKSzGbz3NfFdTLzzuw+Mick++y776xdu5a2bduydetWvL11Z3OR23E1PYtZG+KZsjqW85fT7cYq+HkxtF0YD9Qsg4uKX5F8zdXNnRN1hlJ2+2sAVD/yDcnnXsS7hLlpE6QAALUqSURBVL/ByUSck8lsZnDNgfTd8zkAv6Yd55ljGwgKamJwMpE7l2HJ4NeYX5m6eyonLp+wGytVuBT9a/Snc1hn3FxU/IqIODoVwOJQPvvsM+Li4rjvvvuYOnUqZcqUsRs/efIk/fr1Y8GCBXz22WeMGjXKoKQi+UtqRhbfbTrKpMjDnL2UZjdWzrcwQ9uG8XDtMri66CYdIs6izn39ObrzC8pZEilqusqGuR/SpN9Yo2OJOK1GdfrRYPdUtpjSyDSZmLLmTd57cpnRsURuW6Ylkz9i/2DyrskkXkq0G/Mr5EffGn15NPxRPFw8DEooIiK3y2S99vl6EQdQvXp1zpw5Q1xcHIULF/7bY65cuUJISAglS5Zk7969eZzQeIGBgVitVvbv368Z0AVQcnL2HZZv9dqnZWbxw5ZjTFgZw6kU++K3rE8hnm8bSue6gbip+M0Xbvf6i/O402u/bf6X1NvyIgCXrZ6kD9lJ8ZKlczyf5C597+cf23bOoNeuzwAwW6382noiweVb3tVj6voXXHl97bMsWSyMX8jkXZM5knLEbszX05c+1fvwWKXHKORaKE/yFHSO+r0fGBgIQEJCgsFJROR2aAawOJS4uDjuv//+fyx/AQoXLkyrVq2YP39+HiYTyV8ysiz8tDWBL1ZEczw51W6stLcnQ9qE0rVeEO6uKn5FnFmdDn2I3zaeYMtRvEyp7J77Hk0GTDA6lojTqle7F012TWQDV7GYTExe+xb/Lb/S6Fgi/8pitbDkyBIm7ZxEbHKs3Zi3hze9q/XmicpPUNjtn1+jiYiIY1MBLA7FxcWFjIyMmx6XmZmJ2aziSuSvMrMszN2RyOcrojl2/qrdWKmiHgxuHUq3BkF4urkYlFBE8pLZxYULDV8geONQAGod/4mzJ1/FLyDI4GQizmtwveFs2PYBAAsyztA/bjkVQtoanErkRlarlRVHVzBh1wSiL0TbjRV1L0rPqj15qspTFHEvYlBCERHJKSqAxaGEhYURGRlJUlISPj4+f3vM+fPnWblyJeHh4XkbTsSBZVms/LYrkXHLook/d8VuzK+IOwNbVaR74/IqfkUKoFrtn+bwlnFUzIqlsCmN3b+8h9+zU4yOJeK0alV/ghbbxrGGy1hNJiaue4dPVQCLA7FaraxOWM2EnRM4cP6A3ZiXmxdPV32ap6s+TTH3YgYlFBGRnKYplOJQunbtSnJyMvfffz/79u27YXzPnj088MADpKSk0K1bNwMSijgWi8XK77uOc8+YVQz/YZdd+Vu8sBuvdqzM6pdb07dFBZW/IgWU2cWFi41fsm3XPvkzZ47HGxdIpAAY3PBF29eLsy4QFbPQwDQi2axWK+sS1/HUgqcYsmKIXflbyLUQfWv0ZXGXxQyuPVjlr4iIk9FN4MShXL16laZNm7Jr1y7MZjN16tQhJCQEgNjYWHbu3InFYqF27dqsX78eT09PgxPnPd0ErmC7djOIokWLsWT/ScYsjebQqYt2xxTzdKV/ywr0ahZCEQ990MOZOOrNQCT33e21t1osxHzQkLDM7I/4bvLrQqMh03Msn+Qufe/nT8/PaspKa/bP6LbmYox9et0dPY6uf8GVU9fearWy6eQmJuyYwM4zO+3GPF08ebzy4/Su3htfT9+7eh7JWY76va+bwInkT2oGxKEUKlSIFStW8OyzzzJnzhy2bdvGtm3bbONms5lu3boxYcKEAln+ilitVlbFnGfKut3sP5FiN1bUw5U+zUPo0zwE70JuBiUUEUdkMpu50uwVWNUXgDpnfuXksRgCgkINTibivAY1epWVG18HYLklhf0H51G1cidjQ0mBs/XkVibsnMDWU1vt9rub3Xms0mM8U+MZ/Ar5GZRORETyigpgcTjFixfn+++/59ixY6xevZrExEQAypYtS8uWLQkK0o1rpOCxWq1ERp3h04UH2Hfykt1YYXcXejcLpl+LCvgUdjcooYg4upqtunBw3WdUzjyAuymTI/NGEfDcLKNjiTitypUeov3mj1lqyZ7FN3HzR3yhAljyyM7TO5mwcwIbT2y02+9qdqVLWBf61eiHv5e/QelERCSvqQAWhxUUFMRTTz1ldAwRQ1mtVtbFnGP00kNsP5pkN+bpZqZnk2D6t6xAiSIexgQUkXzDZDaT0fI1WNEDgLpn/+B4/CHKBFcyOJmI83q2yRssW/siVpOJVdZL7Nn3EzWqdTU6ljixvWf3MmHnBNYmrrXb72pypVNYJ/rX6E/pIqUNSiciIkbRTeDEobRp04aPP/74psd9+umntGnTJg8SiRhnY+w5uk3dSPevNtmVv+4uJvo0C2HNy2147b4qKn9F5JZVb/4g+92rA+BmyiJh3tvGBhJxcmGhHejgWsK2PWHrpwamEWd28PxBnlv+HE/Mf8Ku/HUxudAptBO/PfIbbzV5S+WviEgBpRnA4lAiIyMJDg6+6XGHDh1i1apVuR9IxADbj17gsyWHWBdzzm6/u4uZR2r507dpIGGBpQxKJyL5mclsxhrxOix5AoC6FxaRELOXwNDqBicTcV4Dm73F4lXPYzGZWMcVduz+ljo1uxsdS5xE9IVoJu6cyLKjy+z2mzBxf4X7GVhrIOWLlTconYiIOAoVwJIvZWRkYDZrArs4nx1HL9BtygYysqy2fa5mE481CGJw61CKmNINTCcizqBa0/vYu6o21dN24mqycOL3UQQO/9HoWCJOq0JIG+5fX5LfM88CMGHHOKapAJa7FJscy6Sdk1gcvxgrVruxDsEdeLbWs1TwqWBQOhERcTQqgCVf2rNnDyVKlLj5gSL5TOyZy3blb5e6gQxrF0aQb2EAkpNVAIvI3XNt8zoszF6HtG7SEo4c2kn5SrWNDSXixAa2eJcFKwaSZTKxiVS27JxOg9p9jI4l+dDRlKNM2jWJBXELsFgtdmPtyrXj2drPEl483KB0IiLiqFQAi+H69LH/5Xft2rU37LsmMzOT/fv3s3PnTh566KG8iCeSp1pXLoWXuwuX07MAiKhU0lb+iojklMqN7mH3yvrUTN2Ki8nKmT9GUb7SXKNjiTitcuWa85B7AL9knAJgws6JfF2zFyZ9ok1uUcLFBKbsnsLvh38ny5plNxYRGMGg2oOoUqKKQelERMTRqQAWw82YMcP2tclkIiYmhpiYmH89p0yZMrz//vu5nOzuvPzyy3zyyScAvPvuu7zxxhsGJ5L8wNfLnd7NQvhiZfb3wNhlUdxXozQuZpPByUTE2Xje8yb89jAAdVNWELd/CyFVGxicSsR59W/5Hr8v60umycQ2Uxobd0ylSb2BRscSB3fyyknG7h/LvOh5ZFoz7caalW3GkNpDqO6nddxFROTfqQAWw3399dcAWK1W+vTpQ/PmzXnmmWf+9lh3d3cCAwNp3Lgxbm5ueRnztqxfv57PPvsMk8mE1Wq9+Qkif9K3RQgz18dzMS2Tw2cu89uuRB6pE2h0LBFxMuF1I9i5tDG1r27EbLJyYcEoQqr+bnQsEacVGNiYRzzL8lPacQAm7J5K4zr9NQtY/tapy6eYuGsivx/5nQxLht1Y49KNGVx7MLVL1TYmnIiI5DsqgMVwPXv2tH399ttv07hxY7t9+c2VK1fo1asXpUuXpkGDBsybN8/oSJLP+BR255kWIYxdFg3AuGXRPFizDK4ueoEoIjmrSIc34Zf7Aah7aTWHd6+nYs2mBqcScV79W33IvMU9yDCZ2GXOYO3WCbRo+JzRscSBnL16lq/2fMWPh34k3WJ/74d6/vUYXHswDQL0aQ0REbk9ahPEocTHx/Pxxx8bHeOuvPbaa0RHRzN16lS8vb2NjiP5VJ/mIRTzzH6PLv7cFebuSDQ4kYg4o9Bazdnh1dy2nbLoXQPTiDi/gNJ1ebRQedv2hH1fYbVY/uUMKSjOp55n9NbRdPy5I98e+Nau/K1VshZf3vMlX9/7tcpfERG5IyqARXJQZGQkn3/+OT169OC+++4zOo7kY8U83ejfsoJte/zyaDKy9AJRRHKez30jbV/XubKe6J1rDEwj4vz6RvwXD0v2EmH7zFlEbhptcCIxUnJaMuO3j6fDzx34et/XpGal2saq+FTh0yaf8k3Hb2hcujEmk+4JISIid0YFsEgOuXTpEn369MHf35+xY8caHUecQK9mIRQvnL3WdcKFq8zZlmBwIhFxRiHVGrGtSIRt+8riUcaFESkASvnX4LEi19/knXDwGyxZmf9yhjijlPQUJuycwL0/38uXe77kauZV21hl38p83uZzpraaSmN/Fb8iInL3VACL5JAXX3yRuLg4Jk2aRPHixY2OI06giIcrA1pVtG1/vjya9EzNAhaRnOd3/0gs1uyCodbVzRzcstzgRCLOrU/ExxT6/1nAh8wWVmz4xOBEklcupV9iyq4pdPi5A5N3TeZyxmXbWKhPKGMixvDDAz8QERSh4ldERHKMbgInkgOWLFnClClTePzxx+nUqdNdP15gYOA/jp04cYJSpUpx6dKlu34ecXwPVy3O1FVunL+SwfHkVL7ffJTONf2MjiUG0fd9wZXb196nTChbi7ah4aXs4jd96bskh9fP1eeUW6fvfefj5l6aroUrMCs1DoAJUf+jXrX+mM03vjzT9XcOVzOv8nPsz8yOnk1KRordWPki5elTpQ+ty7TGbDJzMeUioGtf0Dnq9bdarXpzQiQf0gxgkbuUnJzMM888Q8mSJfn888+NjiNOprC7C32aXH9DYObWU6RpFrCI5IKi7V4i6/9nAddM38Hh7SsMTiTi3Lo1HkXh/78BXIyLldXbPjM4keSG1MxUvo/5nq5LujJ5/2S78jfQK5CR9UYyq+0s2pZti9mkl+ciIpI7NANY5C4NGzaMhIQEfvjhB/z8cmZmZkLCP6/1GhgYiNVqpUiRInh7e+fI84lj6xtRhFmbj3P6YhpnL2ewKPoig9oFGR1LDKTv/YIrN6+9d+0mbIm8lwZJiwDw2DAa79aP5Nrzye3T975z8fauzVPeVfny4kEAvjr6Bw9EvI2Lq/s/HK/rn5+kZaUxJ2oO0/ZM4+zVs3ZjZYuUZWCtgTxQ4QFc/2bW91/p2hdsjnb9NftXJH8yWa1Wq9EhRPIzHx8fLl++TLNmzW4YO3jwIKdOnSI4OJjy5csTEBDA999/f1fPd60A3r9/v8P9MiC5Z+b6eN76bR8AJbzcWPtKWwq5uxicSvJacnIy4HgvBCT35dW1T4w9gP/Mpriasmcl7m3/LdWbPZirzyk3p+9955WcFE+HXx7gkjm7UPmg3MM82Po9+2N0/fOVjKwMfon5ham7p3Lqyim7sQCvAAbUHMDDoQ/jZna76WPp2hdsjnr9ry1X+G+TlkTE8WgGsDi0mJgYzpw5Q4kSJQgPDzc6zj/KzMxk1apV/zgeHx9PfHw85cuXz8NU4kwebxjE5FWHOZGcyrnLGXyzMZ7+LSve/EQRkdtQtkIVNpe4j4bn/wDAJfIDrE3ux2TWx5JFcoO3TzBP+9RgUspeACbH/UrH5m/g6uZpcDK5XRmWDH4//DtTdk3h+OXjdmOlCpWiX81+dA7rjLvL38/wFhERyU36bV4cTlZWFu+99x4BAQFUqlSJ5s2b89///tc2/t1339G0aVP27dtnYMrrkpKSsFqtf/unZ8+eALz77rtYrVbi4+ONDSv5loerC0PahNq2J6+K5XJapoGJRMRZBT08knRr9icMqmTsZ++aecYGEnFyT7f5hKKW7A9lHnWB31ePNDiR3I5MSya/xvzKQ788xFvr37Irf0t4luCVBq+woMsCHq/8uMpfERExjApgcShZWVk88MADvPXWW1y4cIEqVarw11VKmjVrxsaNG5k7d65BKUWM0bVeEGW8PQA4fzmdGevjjQ0kIk6pdPlK7PB7yLbtvua/WC26+aRIbinqHUgv3zq27SlHFpKRfsXARHIrsixZzI+dzyO/PsIb694g4dL1j8MX9yjOC/VeYGGXhXSv2h0PFw8Dk4qIiKgAFgczefJkFi9eTOvWrYmLi2Pv3r03HBMcHEzFihVZsmSJAQlFjOPuaqZ/s+s3f5u6OpaLqRkGJhIRZxX8yJukWbPXp6yUeYjdkT8anEjEuT3V9hN8/v+NlkQXmBf5usGJ5J9YrBYWxy+my29deHXNq8SnxNvGirkXY2jdoSzqsohe1XtRyLWQcUFFRET+RAWwOJSZM2fi6+vLTz/9RJkyZf7xuCpVqnD06NE8TCbiGB6oXoogn+x1AZOvZjB9bbyxgUTEKfkHVmRHqU62ba91H2sWsEgu8ioSQG+/hrbtqQlLSU+7aGAi+Sur1cryo8vp+ntXXlz1IoeTD9vGiroVZXDtwSzuspi+NfpS2K2wgUlFRERupAJYHMrBgwdp2LAhxYsX/9fjvL29OX36dB6lunMzZszAarXyxhtvGB1FnISbi5kBzcvZtqetjSX5imYBi0jOC+0ykqvW7PUqQ7MOs3PZbIMTiTi3x9t+gm9W9tJnJ11M/LzyNYMTCWQXv6sTVtPtj24MWzmMqAtRtjEvNy8G1BzAwi4LGVhrIEXcixiYVERE5J+pABaHkpWVhYfHzdfIOnHixC0dJ+KM7qtWkgolvQC4mJrJtLWxBicSEWfkF1COXQFdbNveGz/BkpVlYCIR51a4sB/P+De1bU87Hknq1QsGJirYrFYr6xPX031BdwYvH8yB8wdsY4VcC/FM9WdY1HkRQ+oMwdvD28CkIiIiN6cCWBxK+fLl2b17978ek5GRwd69ewkLC8ujVCKOxcVsYli7cNv29LVxXLicbmAiEXFW4Z3f4Io1+w3XCpZ4diyeZXAiEef2WJuPKPn/s4BPu5j4SbOADbH5xGZ6LerFgGUD2H32+msTDxcPelbtycLOCxlWbxg+nj7GhRQREbkNKoDFoXTo0IH4+HimTp36j8d8/vnnnDlzhvvvvz8Pk4k4lvtrlCbcP/tjhpfTs5iyWrOARSTn+foHsqtsN9t2ia2fkZWZaWAiEefmWag4fcu0sm1PO7WWq1fPG5ioYNl+ajt9FvfhmSXPsP30dtt+N7MbT1V5ioWdF/JigxcpUaiEgSlFRERunwpgcSgvvfQS3t7eDBo0iGHDhrF+/XoALl++zPbt23n11Vd59dVX8fPzY8iQIQanFTHOX2cBz1wfz9lLaQYmEhFnVaXz61yyZt/JPthyjB0LvzI4kYhz6xLxAf7/Pwv4vNnEbxvfNjZQAbDrzC76L+lPz0U92XJyi22/q9mVbpW6saDzAl5t+ColC5c0MKWIiMidUwEsDqV06dLMmzcPHx8fxo8fT4sWLTCZTMyZM4cGDRrw8ccfU6RIEX7++Wf8/PyMjitiqA7VAqhSuhgAVzOymLLq8E3OEBG5fT5+AewNetK27b99LJkZWnZGJLd4eHrTP7CtbfubC9u4csXxb36cH+07u49BywbRfUF3NpzYYNvvYnKhS1gX5j8ynzcav0GAV4CBKUVERO6eCmBxOC1btmTfvn28/PLLVKtWjUKFCuHh4UFoaCjPP/88e/bsoXnz5kbHFDGc2WxieLvra2HP2nCE0ympBiYSEWdVpfNrpFAYgCDrcbbP/9LgRCLO7ZFWH1D2/++5mGQ2MW/DW8YGcjIHzx/k+RXP8/j8x1mTuMa232wy83DFh/m90++83fRtyhQpY2BKERGRnKMCWBySv78///3vf9m9ezeXLl3iypUrHDp0iLFjx1K2bFmj44k4jPZV/alRNvvO02mZFiZGahawiOQ8b9+S7Cvfw7Zddtc4MtK17IxIbnHz8GJAuQ627W+Td3Ex5biBiZxDzIUYRkSOoOvvXVl5bKVtvwkT91e4n18f/pX3mr9HULEgA1OKiIjkPBXA4lCysrKMjiCSr5hMJka0v74W8OxNRzmRfNXARCLirKp3foVkvAAoaz3Fjt8nGZxIxLk90Oodgv7/V+MUs5lvV7xkbKB8LC45jpdXvUzn3zqz9MhSu7F7g+/ll4d/4b8t/kuwd7AxAUVERHKZCmBxKIGBgbz88svs37/f6Cgi+UZEpZLUKecDQHqWhQkrY4wNJCJOqai3LwdCetm2g/Z8QXqalp0RyS1uboUZGPygbfubC7tITj5qYKL852jKUV5f+zqdfu3EwviFWLHaxtqWa8ucB+fwaatPqehT0cCUIiIiuU8FsDiUU6dO8dlnn1GjRg0aN27M1KlTSUlJMTqWiEP76yzgH7YcI+HCFQMTiYizqtH5ZS6QffPJ0pxhx6+fG5xIxLnd12Ikwf8/C/ii2cQszQK+JYmXEhm5biQPzXuI3w7/hsVqsY21CmzFDw/8wNjWY6nkW8nAlCIiInlHBbA4lD179jBs2DBKlizJ5s2befbZZyldujTdu3dn+fLlRscTcVjNQ/1oEFwcgIwsK1+s0CxgEcl5XkV9OBT6jG07ZP9EUq9eNjCRiHNzdfOkT9ADtu1vk/Zx4UKsgYkc28nLJxm1YRQPzH2AX2J+Ict6fXm5ZmWa8d193/FF2y+oWqKqgSlFRETyngpgcSjVqlXjs88+IzExkV9++YUHH3yQjIwMZs+ezT333ENwcDBvv/028fHxRkcVcSjZs4Cvz2L5aVsCR86plBGRnFfrkRc4hw8ApTjPznnjjA0k4uRa1RtBxSwTAFfMJmZoFvANTl85zQebPuC+uffxU9RPZFozbWONAhoxq+MsJrefTM2SNQ1MKSIiYhwVwOKQXFxcePjhh5k3bx6JiYl8+umnVKtWjaNHjzJq1ChCQ0Np27at0TFFHEqTiiVoUqEEAFkWK+OXaxawiOS8Ql5FianUz7YdemgKVy9fMjCRiHNzcXHnmfIP27b/l3KIs2cPGZjIcZy9epaPt3zMfXPv438H/0eGJcM2VrdUXabfO51p906jTqk6BqYUERExngpgcXglS5ZkxIgR7N69m61bt9K7d28sFguRkZFGRxNxOCPuub4W8C87Eog9o1JGRHJerU7DOY0vAH4ksWveZwYnEnFuzesOo5Il+6XbVbOJr1e+bHAiY11IvcDobaO5b+59fLP/G9Ky0mxjNUvWZGr7qczoMIMGAQ0MTCkiIuI4VABLvrFhwwamTJnC3LlzjY4i4rAaBPvSIswPAIsVxi2PNjiRiDgjz0JexFUZaNsOj57G5YvJBiYScW5msyuDKj1l2/7h0mFOn95rYCJjJKclM377eDr83IGv937N1cyrtrFqJaoxse1Evu34LU3KNMFkMhmYVERExLGoABaHdvz4cf773/9SpUoVmjdvzpdffsnFixfp0KEDP/zwg9HxRBzSiPbXZwH/tus40acuGphGRJxV7Yef4yQlAfAlhd2/fGpwIhHn1rrxi1S1uACQZjbxVeSrBifKOxfTLzJp5yQ6/NyBL/d8yZXMK7axSsUrMb71eP53//9oEdhCxa+IiMjfcDU6gMhfpaenM2/ePL7++muWLVuGxWLBarUSGhpK79696dmzJ2XKlDE6pojDqlOuOG0ql2LFwdNYrTB2WTQTnqprdCwRcTIenoU5Wn0QAXvfAaBK7HQuJg+nqLevwclEnJPJbGZw1V4MPvgVAD9diaf3yZ0EBNQ2Nlguupxxme8OfMeMfTO4mG7/hnaoTyiDag+ibbm2mE2a1yQiIvJv9JNSHMqgQYMoXbo0TzzxBIsXL8bT05OePXuyevVqoqKieO2111T+ityCP88Cnr/nBAdOpBiYRkScVZ2HBnPc5A+AD5fYO/cjgxOJOLcWDZ6npiV7Dk+GycSXka8ZnCh3XMm4wvS90+nwcwc+3/G5XfkbXCyYj1t+zM8P/Uz78u1V/oqIiNwC/bQUhzJ58mQuXLhA06ZN+eqrrzh58iTTp0+nefPmRkcTyVeql/Xmnqr+tu0xS6MMTCMizsrN3YOEms/Ztqsd+YbkC2cNTCTi3ExmM4Nr9LNtz009RuLxLQYmylmpmanM2jeLjnM7MmbbGJLSkmxjQUWD+KD5B8x7eB4dQzqq+BUREbkN+qkpDuXVV1/l0KFDrFmzht69e+Pl5WV0JJF8a/ifZgEv2X+KPQm6QZOI5Ly6DwzgmCn70znFuMz+uR8anEjEuTWpO5C6VncAMk0mpq76j8GJ7l56VjqzD8zmvrn38cnWTzifet42VrZIWUY1HcVvnX7jwYoP4mJ2MTCpiIhI/qQCWBzKBx98QFhYmNExRJxCldLFuL9Gadv22GWaBSwiOc/VzZ1TdYbatmsc/Y7kc6cMTCTi3ExmM0NqPWvb/jXtBMeOrTMw0Z3LyMrgx0M/ct/c+/hw84ecuXrGNhbgFcDIJiP5vdPvPBL2CK5m3b5GRETkTqkAFhFxYkPbhXHtZtjLD55mx9ELxgYSEadU576+HDEHAVDEdJX9P39gcCIR59agTl8aWj0AyDKZmLxmpMGJbk+GJYNfon/hwXkP8u7Gdzl15fqbRiULleQ/jf7D/Efm0zW8K24ubgYmFRERcQ56G1UMNWrUKACGDBmCr6+vbftWmEwm3nzzzdyKJuIUwv2L8lCtMvy68zgAY5ZFM6tPQ4NTiYizcXF15Wz94ZTfPAKAWon/4/zpl/EtVdbgZCLOa3Cd59m88xMA/kg/Rd/4VYQEtzI41b/LsmSxIG4Bk3ZN4tjFY3Zjvp6+9K3Rl67hXfF09TQooYiIiHMyWa1Wq9EhpOAym82YTCYOHDhAeHi4bfvf/m95bdxkMpGVlZWHaR1DYGAgVquV/fv34+3tbXQcyWPJydnr+N7OtT985hLtR6/C8v/fVnMGNqF+sG9uxJNcdifXX5xDfrj2lqwsjrxflxBLPAAbA56i8cCJxoZyEvnh+kvu+bfrP2BmQ9ZzFYCOriX4+KnIvIx2yyxWC4vjFzNx50TiU+Ltxnw8fOhTvQ/dKnWjsFthYwI6KH3vF2yOev0DAwMBSEhIMDiJiNwOzQAWQ40cORKTyYSfn5/dtojknIoli/BInUB+3p79S9ropVHM7tfY4FQi4mzMLi5caPQiIRuGAFDrxE+cPfkqfgHlDE4m4rwG1xvB+m3vA7Ao4yz9Dy8ltGJ7g1NdZ7FaWHZkGZN2TSImKcZurJh7MXpV68WTVZ7Ey003fhYREclNmgEsks9oBnDBdqczAY6cu0ybz1aR9f/TgP/XrzFNKpbI8XySuxx1Jojkvvxy7a0WC4ffr09o1mEANpbqRuNBUw1Olf/ll+svueNm13/wrMastl4G4B4XHz7rvibPsv0Tq9XKymMrmbhzIocuHLIbK+JWhB5Ve9C9aneKuhc1KGH+oO/9gs1Rr79mAIvkT7oJnIhIAVC+hBeP1g20bY9ZGvWvS62IiNwJk9nM5SYv2bbrnJrL6cQ4AxOJOL9BDV+2fb0kK4lDUfMNy2K1WlmdsJrH5z/O0JVD7crfwq6F6V+zP4u6LOLZ2s+q/BUREclDKoDFoVSoUIFXXnnlpse99tprVKxYMQ8SiTiPIW1CcXPJXmJlc/x51sWcMziRiDijmm26EeUaDoCHKYO4X279Bq8icvuqVe5MG1Mx2/bETR/keQar1cr64+vpvrA7g5cPZv+5/baxQq6F6FO9D4u6LOK5Os/h7eFYsxlFREQKAhXA4lDi4+M5c+bMTY87e/Ys8fHxuR9IxIkE+RbmsfpBtu3Plh7SLGARyXEms5nU5tffzK1z5jdOHo02MJGI8xvU5D+2r1dYUth3cG6ePfeWk1votagXA5YOYPeZ3bb9Hi4ePF31aRZ0XsDwesMp7lk8zzKJiIiIPRXAki+lpqbi6qp7GIrcriFtQnF3yf6nf8fRJCKjbv6Gi4jI7arRsjMH3aoC4G7K5Mg8zQIWyU2Vwu7nHhcf2/bEzZ/k+nPuOL2Dvov70mdxH7af3m7b72Z248nKT7Kg8wJebvAyfoX8cj2LiIiI/DsVwJLvZGVlsXXrVkqWLGl0FJF8p7R3IZ5sVM62rbWARSQ3mMxmMlu+atuue24+ibEHDUwk4vyebfImpv//mb7aeold+37IlefZfWY3A5YOoMfCHmw6ucm239XsymPhj7Gg8wJea/QapQqXypXnFxERkdunKZRiuDZt2thtL1q06IZ912RmZhIdHc3p06d58skn8yKeiNMZFFGR/20+Slqmhd0JySw7cJr2Vf2NjiUiTqZaswfZt6YG1dL34GbKIvG3dyg77H9GxxJxWqEV76HjBj8WZGWv8T9x62imVOuWY4+/79w+Ju6cyOqE1Xb7XUwuPBz6MP1r9qdskbI59nwiIiKSc1QAi+EiIyNtX5tMJk6ePMnJkyf/9Zz69evz4Ycf5nIyEedUqpgnTzcuz7S1cQCMXhpF28qlMJtNBicTEWdiMpsxRfwHljwBQN0LizgWs4eg0BrGBhNxYgObv82iyCFYTCbWc4Xtu7+hbs2n7+oxD50/xMSdE1lxbIXdfrPJzAMVHmBgzYEEFQv6h7NFRETEEagAFsOtXLkSyL57cJs2bejQoQOvvPLK3x7r7u5OYGAgQUH6JVPkbgyMqMh3m45yNSOLAydSWLzvJB1rlDY6log4mapN72PvqjpUT9uBq8nCqd/eIWjEHKNjiTitkOAIHnAvxW8Z2Wv8T9gxnq/usACOuRDDpF2TWHJkid1+EyY6hHTg2VrPEuIdcteZRUREJPepABbDtWrVyu7riIgIu30ikvP8injQs2kwk1cdBmDMsijuqRaAi2YBi0gOc237BizoAkCd5GUcObid8pXrGpxKxHkNbD6K+SsGkmUysZlUNu+YRsM6fW/5/LjkOCbvmszCuIVYsb9PQPvy7RlUaxChxUNzOraIiIjkIt0EThzKypUrefnll42OIVIg9G9ZAS93FwCiTl1i/p4TBicSEWdUuWE7dns2AMDFZOXs/FEGJxJxbkHlmvOwx/VP9UzYNQmrxXLT846lHOP1ta/T6ddOLIhbYFf+tg5qzZwH5zA6YrTKXxERkXxIBbCISAHl6+VOn+bXP7o5dlkUWRbrv5whcut69eqFyWQiPj7e6CjiADzvedP2dZ2USOL2bTIwjYjz69/yfVyt2T/Tt5vS2bB98j8ee/zScd5e/zYPznuQ3w7/hsV6vSxuGdiS7x/4nvFtxlPJt1Ku5xYREZHcoSUgxCGdOHGCX3/9lUOHDpGSkoLVemMpZTKZ+OqrrwxIJ+I8+javwIz18VxMzST2zGV+3ZlI57qBRseSPGIyZS/58Xf/xjqSGTNm0Lt37xv2FylShLCwMB599FGGDRtG4cKFDUgntyK8bit2LmtC7SsbMJusXFjwHiHVfjc6lojTKlu2IZ09A/kxLRGACXum0aTuQEzm6/N/Tl4+yZe7v2RuzFwyLZl25zct05RBtQdRq2StPM0tIiIiuUMFsDiczz//nJdeeomMjAzbvmvlxJ/LChXAInfPu7AbfZtXYMyyKADGLY/moVplcHXRB0TE8dSqVYtOnToBYLFYOHnyJL///juvv/46ixYtYuXKlbi4uBgbUv5RkXvfhF/uA6Du5dXE7F5PaM2mBqcScV79Ij7kl0VPk2EysducwZqtn9Oy4VDOXDnDtD3T+CnqJzIsGXbnNAxoyKDag6jnX8+g1CIiIpIbVACLQ1m+fDlDhw6lWLFivPDCC6xatYoNGzYwZcoUoqKimDt3LvHx8QwbNoxatTQjQSQn9G4ezPR1cSRfzeDIuSvM3Z7IYw2CjI4lcoPatWvz9ttv2+1LSkqiZs2arFmzhjVr1hAREWFINrm50FrN2L6kBXUvrwHg4qJ3oeZCg1OJOK+AgDp0LVye2VePAvDFvq/ZZErnh0M/kJaVZndsnVJ1GFJ7CA1LNzQiqoiIiOQyTfEShzJu3DhMJhOLFy/m/fffJywsDIB+/frxySefsH//fnr27Mn06dNp0aKFwWlFnEMxTzf6t6xg2x6/Ipr0zJvfLEYKlnnz5tG9e3fCw8Px8vLCy8uLevXqMX78eCz/cnMhi8XC6NGjqVy5Mp6engQGBjJ8+HBSUlJyJJePjw8NGmTfYOzMmTM58piSe4rf/xYWa/aneepcWU/U9lUGJxJxbn0jPsLj/9f3P2DOYtb+WXblb02/mkxpP4WZHWaq/BUREXFiKoDFoWzevJm6devSqFGjvx338PBg0qRJeHp6MmqU7iIuklN6Ng3G18sdgIQLV/lp2zGDE4mjefXVV9m+fTuNGjXiueeeo0ePHly6dImhQ4fSs2fPfzxv+PDhvPvuu7Rq1YqhQ4fi5+fH2LFjadOmDampqXedKzk5mS1btmA2m6lTp85dP57krpCqDdhRLMK2fXXJu8aFEXF2Vy9Qcu88ul2+esNQ1RJVmdB2At/e9y1NyzS1LbMmIiIizklLQIhDuXDhgt3Hd93c3AC4evUqhQoVArJL4BYtWrB8+XIjIoo4pSIergxoWYEPFx4E4IsVMTxaLxAPV62nKtnmz59PxYoV7fZZLBZ69+7NrFmzGDJkyN++ebdu3Tp27txJ+fLlAfjwww/p2rUrc+fO5ZNPPuHNN9+85Qw7d+60LQFhsVg4deoUf/zxB8nJyYwfP57Q0NA7/w+UPON3/1tk/S8SF5OVWqlbOLhlGZUbtDM6lojzSE2GjZNhwwRIS6aP2UykpxtH3dwIdy/B4GYjaR3UWqWviIhIAaICWByKr68vly9ftm0XL14cgKNHj1KpUiXb/qysLM6dO5fn+UScWY8mwXy5Jo6zl9I4kZzKD1uO0aNJsNGxxEH8tfwFMJvNDB06lFmzZrF48eK/LYCHDh1qK3+vnfPJJ58wb948pk+fflsF8K5du9i1a9cN+5944gnatGlzy48jxipfuQ5bvdtRP2UpABnL3gMVwCJ3L+0SbJ4C68ZDapJtdwmLhe/TipFUZyBl6/TEbNabuyIiIgWNloAQh1KuXDmOHbv+0fPq1atjtVr5448/bPsuXbrEmjVrCAwMNCKiiNMq5O7CsxHXS74vVsSQmpFlYCJxJOfOnePVV1+lZs2aFClSBJPJhMlkol697DvFJyYm/u15rVq1umFfhQoVCAoKIj4+nqSkpFvO0LNnT6xWq+3PyZMn+fbbb1myZAmNGjVi+/btd/TfJnnP/6G3yLRm/xpaI20H+zfoZnAidyz9CqwbB+NqwvJRduUvJUKhy1cUfXYDQfX6qPwVEREpoDQDWBxKq1atGDNmDKdOncLf35/7778fLy8v/vOf/3Dy5EnKlSvHzJkzOX/+PI8//rjRcUWczlONyjF19WFOpaRx+mIa3206yjPNQ4yOJQZLSkqiQYMGxMXF0bBhQ3r06IGvry+urq4kJSUxbtw40tLS/vZcf3//v90fEBDAkSNHSE5OxsfH545y+fv789RTT3H16lX69evHa6+9xuLFi+/osSRvBYXWYHPxDjRMWpC9Y+X7WBvdi8msuQkityzjKmz9GtaOgcun7ceKB0OrV6FGV3DRSz4REZGCTr8NiEPp2rUrO3bsYOfOndx77734+voyevRoBg4cyOjRowGwWq0EBwfzzjvvGJxWxPl4urkwuHUoI3/dB8CkyBieaBhEYXf9uCjIpk2bRlxcHG+99ZZtDd5rNmzYwLhx4/7x3FOnTtkt4XPNyZMnAfD29r7rfNeWnti8efNdP5bkncCH3yJjxmLcTFlUTd/D3vV/UL35Q0bHEnF8mWmwfRas+QwunrAf8y4HrV6CWk+Ai5sx+URERMTh6BW9OJQGDRqwdOlSu339+vWjXr16/PTTT5w/f54qVarQu3fvHCkNRORG3RoEMTnyMMeTUzl7KZ1vNhxhQKsb13+VgiMmJgaALl263DC2atWqfz131apVtGzZ0m5fbGwsx44dIzg4+I5n//7ZhQsXgOwbw0n+USakMptK3E+j878B4LrqQ6xNH9AsYJF/kpkOO7+D1Z9CSoL9WLGy0PJFqN0dXN2NySciIiIOSwWw5At169albt26RscQKRA8XF0Y0iaM//yyB4DJqw7zVOPyFPHQj4yCKjg4GIDIyEhq1Khh279jxw4+/PDDfz133Lhx9OjRw3YjOIvFwksvvYTFYqF37953nS0rK8s2AzkiIuKuH0/yVvlOI0n/agHupkwqZ+xn9+pfqBlx4xsNIgWaJRO3A3Nh83hIOmo/ViQAWrwAdXuAm6cx+URERMTh6dW8iIjc4NF6gUyMjCHhwlUuXMlg5vp4BrcONTqW5JJevXr949jEiRPp0aMHn3zyCcOGDWPlypWEhYURHR3NH3/8QefOnfnhhx/+8fxmzZpRu3ZtunXrhre3N4sXL2bXrl3Uq1ePl19++bZy7ty5024JitOnT7NixQoOHTqEn58fH3/88W09nhgvoFwYm0o+RKOzcwHwXPtfrC0f0SxgEQBLFuyZQ5GVH+CSFG8/5lUSmg+H+n3ArZAh8URERCT/UAEsIiI3cHc183zbMF6esxuAqatjebpJeYp5aj1BZzRz5sx/HBs7dixlypRhzZo1vPrqq6xdu5bFixdTuXJlJk6cSLt27f61AB4zZgy//PILX375JfHx8ZQoUYKhQ4cyatQoPD1vb7barl272LVrl23b09OT4OBghg4dyssvv0yZMmVu6/HEMYQ8MpK0qb/jYcogPDOKnSt/pHZb3ehVCjCLBfb/ApH/hbNRuPx5rJAvNBsKDfuBu5dRCUVERCSfMVmtVqvRIaTgqlChwh2fazKZOHz4cA6myR8CAwOxWq3s379f6yAXQMnJyUDO3DjrZjKzLLQbvYr4c1cAGNYujGHtwnP9eeWf5eX1F8fi7Nd+48R+ND79IwAxLhWp+PpWzQL+E2e//vL/LBY4+AdEfgin99sNWT2KYWr2PDQaCB5FDQooeU3f+wWbo17/wMBAABISEm5ypIg4Es0AFkPFx8ff8bkmkynngojIDVxdzAxtF8bwH7JnXH61Jo7eTUPwLqxZwCKSs0I7v8nVSfMoZEonNOsw25d+R917nzY6lkjesFohahGsfB9O7rEf8yhGap0+pNV5Bm//csbkExERkXxPBbAYKi4uzugIIvIvHqpVli9WxHD4zGUupmXy5ZpYXry3ktGxRMTJ+AWUY2PprjQ++R0AxTd9gqXdk5hdXG5ypkg+ZrVCzLLs4vf4DvsxNy9oPBCaDCEtQ98HIiIicndUAIuhrt0VXkQck4vZxLB24Tz3v+wXpl+vi6NP8xB8vdwNTiYizia88+tcmTCHwqY0QixH2LZ4BvXue8boWCI5z2qF2EhY+QEkbLYfcy2Uvb5vs6Hg5Ze97/8/Bi4iIiJyp7S4moiI/Kv7a5Smkn/2eoOX07OYsrrgrb0tIrnPt1RZdpW9fvM3v61jyMrMNDCRSC6IXwsz7odvOtmXvy4e0HgQDN0F97x7vfwVERERyQEqgMUhWa1WFixYwBtvvMGAAQOYPn26bezMmTNERUWRlZVlYEKRgsNsNjG8fZhte9b6I5y5mGZgIhFxVlW7vM4layEAyluOsWPBNIMTieSQo5tg5kPZ5e+Rddf3u7hDg37ZxW+HD6Gov3EZRURExGmpABaHs2vXLqpUqcKDDz7IBx98wLRp01i7dq1tfOnSpVSpUoUFCxYYmFKkYLmnagBVSxcD4GpGFpNXaRawiOQ87xL+7Cn3lG3bf8c4MjPSDUwkcpcStsG3XWD6PRC36vp+syvU6w3PbYf7P4VipY3LKCIiIk5PBbA4lISEBNq1a0dUVBQdO3bk448/xmq12h3TqVMn3Nzc+PXXXw1KKVLwZM8CDrdtf7vxCKdSUg1MJCLOqmrn10jBC4Ag63G2/zHF4EQid+DELpjdDaa1yb7R2zUmF6jTHZ7bBg+OBZ8gwyKKiIhIwaECWBzKBx98wLlz5xg7dix//PEHL7744g3HFC5cmFq1arFlyxYDEooUXO2qlKJmoDcAaZkWJkVqFvCfmUwmTCbTP+6/9sfDw4OSJUtSt25d+vbty8KFC/9xSZtevXrZnevj44OPj49tOyIi4pbzLV26lEceeYQyZcrg7u5O8eLFCQ8Pp2vXrowfP/6GN9uc2VdffcWAAQNo1KgRhQsXxmQy8cYbb9z0vD/++IOIiAi8vb0pUqQIjRo1YubMmX97bEJCAu+//z5du3YlNDQUs9mMyWQiJiYmp/9znI53cT/2lX/ath24+3My0rXsjOQTp/bB90/BlJYQtej6fpMZaj4OQ7bAwxOgeLBhEUVERKTgcTU6gMifLVq0iMqVK/P888//63HBwcGsXLkyj1KJCGQXmcPbh9P76+w3X2ZvOkr/lhUo41PI4GT5w1tvvQVAVlYWSUlJ7Nu3j2+++YavvvqK+vXr89133xEeHv635z788MPUrl2b1NTsWdeenp5A9r+Ft+KDDz7g9ddfx9XVlQ4dOlCpUiVcXFw4fPgwq1atYs6cOQwaNAhX14Lxa8ELL7xAcnIyxYsXp0yZMhw+fPM3M7744guee+45SpQoQffu3XF3d2fOnDn06tWLPXv28Omnn9odv3XrVt544w1MJhMhISF4e3uTlJSUS/9FzqdGl1dIGv0tPlyijPUUm3+bQMNHRxgdS+SfnT4Iq/4L+375y4AJqneGVq9AyUqGRBMREREpGK/0JN84fvw4Dz/88E2PM5lMpKSk5EEiEfmziPCS1C3nw/ajSaRnWZiwMob3H6lhdKx84e23375h36lTp3juuef46aefaNeuHVu3bqVUqVI3HNepUyd69epFcnIyAN7e3rf8vEeOHGHkyJEUK1aMtWvXUqOG/fWyWCwsXboUFxeX2/sPyse+//57qlSpQvny5ZkxYwa9e/f+1+Pj4+N58cUX8fX1ZevWrbbifeTIkTRo0IDPPvuMLl260KRJE9s59evXZ/Xq1dSqVYtixYoRERHBqlWr/uEZ5K+KFPNlQ4U+NIkdD0C5vRNJe2AgHp6FDU4m8hdnY2DVR7DnJ+Avn6So8hBEvAb+VQ2JJiIiInKNloAQh+Ll5cWZM2duelxcXBy+vr55kEhE/sxkMjGi/fUZTD9uPcax81cMTJS/+fv78/333xMREcGxY8f44IMPcvw5Nm3aRFZWFq1bt76h/AUwm83ce++9dstXxMfHYzKZ6NWrFwcPHqRTp074+vri5eVF8+bNWbJkyQ2Pk5yczCeffEKbNm0IDAzE3d2dkiVL8tBDD7Fhw4Z/zHfw4EH69OlDcHAwHh4elCpVihYtWjBp0qS/PbZXr14EBQXh7u6Ov78/Tz75JIcOHbqtv5MOHTpQvnz5Wz5++vTppKWlMWTIELtZ18WLF+c///kPAJMnT7Y7JzAwkBYtWlCsWLHbyibX1XzkBc6T/fcXwBl2/vqFwYlE/uR8HMwbBBMawJ4fsSt/K90HA9ZAt29U/oqIiIhDUAEsDqVGjRps27aNs2fP/uMxR44cYdeuXdSrVy8Pk4nINc1CS9AwJPsNmIwsK1+s0Jqmd8NsNtvWn/3f//6X42vxlihRAoDY2Nh/XGv4n8TFxdGkSRPOnz/PgAED6Nq1K9u2baNjx4788MMPdsceOHCA119/HbPZzP3338+IESNo3749K1asoGXLlixatOiGx58/fz5169Zl5syZVKtWjREjRtClSxeysrL4+OOP7Y5dtGgRdevW5bvvvqNBgwYMGzaMtm3bMnfuXBo2bMj27dtv82/m1q1YsQLILo7/qmPHjnbHSM7xKupDVFhf23bIgUmkXr1sYCIRIOko/PY8fFEfdn4HVsv1sdD20G8lPPE/KF3TuIwiIiIif6ElIMShdO/endWrV9O3b19mz55N4cL2H/VMT09n0KBBZGRk0L17d4NSihRs2bOAw3l86kYA5mxP4NmIigT7eRmcLP9q3rw5rq6unD59mvj4eEJCQuzG582bR3x8/A1rAA8bNgwfH59/fezGjRtTvnx59uzZQ+vWrenVqxeNGjWicuXKN132YfXq1bz44ot88skntn1DhgyhSZMmDBw4kI4dO9pmuFapUoXjx4/j5+dn9xgJCQk0bNiQ4cOH2xWoZ8+e5cknnyQzM5MVK1bQqlWrG8675sKFCzzxxBMULlyY1atXU7Xq9Rl1e/fupXHjxvTt2zfXSuBrM4z/bo3m0qVL4+XlRUJCAleuXLnh55bcnVqdRnD2k+n4kUQpzrNx3lgaP/G60bGkIEo5Dms+g20zwZJhP1ahNbT+DwQ1NCabiIiIyE1oBrA4lN69e9OqVSt+++03KleuTP/+/QHYtWsXzz//POHh4SxcuJC2bdvSrVs3g9OKFFyNK5SgacXsmaVZFivjV0QbnCh/8/DwsM3U/btlcH799VfeeecdPvroIz766CPeeecd3nnnnVu6qZiXlxe//fYbtWvXZs2aNTzzzDNUr16dokWL0qpVKyZOnEhaWtrfnuvt7c3IkSPt9tWvX5+nnnqKpKQkfvnlF7tj/1r+QvZSCI8++igHDx7k6NGjtv0zZ84kJSWFZ5999oby99p518yaNYukpCTeeecdu/IXoHr16vTr148dO3awf//+m/593Imbrb18bf+14yTnFPIqSkylAbbt0ENTuXr5ooGJpMC5eAoWvgLjasOWafblb/nm0GsB9Jin8ldEREQcmmYAi0NxcXHh999/Z8CAAXz//fdMmzYNgB07drBjxw4AunTpwtdff21kTBEBRrQPZ/3h7LVd5+1IZFBEKKGlihicKv+6tvTDn9fivebrr7++45vAAdSsWZMdO3awdetWVq5cyfbt29mwYQOrV69m9erVTJ06lZUrV1K8eHG78+rWrUvRokVveLyIiAhmzpzJjh076Nmzp23/unXrGDduHBs2bOD06dOkp6fbnZeYmEi5cuUA2Lgxewb5tSUU/s21NYR37dr1tzfTi4qKArKXofhrQSz5X+1OQzn90ZeU4jx+JLHxl89o3P1to2OJs7t8FtaOgS1fQeZV+7GgRtD6dQhpCX/zb7aIiIiIo1EBLA6nSJEifPfdd7z55pssWLCA2NhYLBYLQUFBdOzYkdq1axsdUUSA+sG+tAwvyeqoM1isMH55NOOfqGN0rHwpNTWV8+fPA1CyZMlce5769etTv3592/bmzZvp2bMnu3bt4p133mHs2LF2x/v7+//t4wQEBAD2M15/+eUXHn30UTw9PWnfvj0VK1bEy8sLs9lMZGQkq1atsptpfG32ctmyZW+a+9y5cwB8+eWX/3rcpUuXbvpYd8Lb25uzZ8+SnJxsm6n9Z3dazMut8Szkxa6qz1Jq//sAVIr5issXh+FV1MfYYOKcrpyH9eNh01TI+Mua02XrZS/1ULGtil8RERHJV1QAi0MZNWoURYsWZfjw4VSuXJnKlSsbHUlE/sWI9uGsjspesuD33ccZ0iaUcP8bZ4zKv1u7di2ZmZn4+/sTHBycZ8/bsGFDvvjiC9q1a/e3NzE7derU35538uRJwL7wfPPNN3F3d2fr1q1UqVLF7vgBAwawatUqu33X1i5OTEykRo0a/5rz2vPs2rWLmjXz/sZKlSpV4uzZs0RFRdGkSRO7sRMnTnD58mUCAwO1/m8uqvPw85zcP5UAzlCcFDbM/YQmPd83OpY4k6tJsGECbJwE6X9ZZiSgZvaM3/B7VfyKiIhIvqQ1gMWhjBo16oaSQEQcV+0gH9pWLgWA1Qpjl0UZnCj/sVgsvP9+dpH15JNP5vnzX1vi4doSFH+2fft2Ll68cb3VyMhIAOrUuT7jOyYmhqpVq95Q/losFtauXXvDYzRu3BiAhQsX3jTjtWPXrFlz02NzQ5s2bQBYtGjRDWPX8l87RnKHu4cnR2sMtm1XiZvBxeTzBiYSp5GaAqs+hrE1YfXH9uVvqWrQ7VsYsBoqdVD5KyIiIvmWCmBxKKVKlaJQoUJGxxCR2zC8fbjt6wV7TrL/eIqBafKX06dP8/jjjxMZGUm5cuX4z3/+k+PPsXnzZmbMmMHVq1dvGMvIyOCjjz4CoGXLljeMJycnM2rUKLt9W7du5bvvvsPb25tHHnnEtj84OJjo6GiOHz9u22e1Wnn77bf/9uZsPXv2pFixYkyaNInVq1ffMJ6QkGD7unfv3vj4+PDOO++wefPmG461WCy2Ujo39O7dGw8PD7744gvi4+Nt+y9cuMAHH3wAwMCBA3Pt+SVbnQcHkWjKXpbEh0vsnfuRwYkkX0u7BGtGw7iasPJ9SPvTTRz9KkHXGTBwLVR5UMWviIiI5HtaAkIcSosWLf72xb2IOK7qZb25t5o/i/dlLxcwZlkUX/aof5OzCp5rNy+zWCwkJSWxb98+1q5dS3p6Og0bNuS7777Dz88vx5/3+PHj9O7dmyFDhtC8eXOqVq2Kp6cnJ06cYNGiRZw8eZLQ0FBGjhx5w7ktW7Zk2rRpbNq0iWbNmnHixAl++OEHLBYLU6ZMoVixYrZjhw8fzsCBA6lTpw5dunTBzc2NdevWsX//fh588EF+//13u8f28/Nj9uzZPProo7Ru3ZqOHTtSs2ZNUlJS2L17N8eOHSMuLg6AEiVKMGfOHB555BEaN25M27ZtqVatGiaTiWPHjrFhwwbOnTtHamrqLf2dTJs2zTYrOSYmBoDff//dVjpXrlyZV1991XZ8SEgIn3zyCc8//zz169enW7duuLu7M2fOHBISEnjhhRduWBoCoFevXravDx48CMArr7xim3Xdt29fmjdvfkuZBdzcPThe63nK7nwdgGpHZpF8/iW8fXP++0acWPoV2PoVrB0LV87aj/lWhIhXoXoXMLsYEk9EREQkN6gAFocycuRI6tevzxtvvMG7776LSTMuRPKFYe3CbQXw0v2n2JOQTI1A3RDrz9555x0A3N3dKVq0KOXLl6dHjx506dKFe+65B7M5dz6U07ZtW2bPns2SJUvYtm0bW7duJSkpiWLFilG5cmWGDh3KkCFDKFKkyA3nhoSEMHnyZF599VUmT55MWloadevWZeTIkdx77712xw4YMAAPDw/Gjh3LzJkzKVSoEC1atODrr7/m559/vqEABrj//vvZunUrH330EcuXL2fJkiUUL16cypUr89prr93w37F7924+/fRTFi9ezJo1a3B3d6dMmTK0adOGLl263PLfydq1a5k5c6bdvt27d7N7924AWrVqZVcAAzz33HMEBwfz6aefMmvWLCwWC1WrVuW9996jZ8+ef/s8f30OgLlz59q+joiIUAF8m+rc359juyYQZD1OMa6wce4HNO472uhYkh9kpMK2GbB2NFz6y/rmxYOh1StQ4zFw0csjERERcT4m698t+idikFmzZrFu3TqmTZtGeHg4nTp1Ijg4+B+XhejRo0ceJzReYGAgVquV/fv3647zBVBycvZHVB3x2g+evZ35u08A0LpSSb7u3dDgRM4nr65/fHw8ISEh9OzZkxkzZuTqc8mtceTv/by29fcp1N/2MgCXrIXIfG4nPn4BBqfKXbr+dyEzDXZ8A6s/g4vH7ce8g6DlS1D7SXBxMybfLdD1L7h07Qs2R73+gYGBgP1yXSLi+PQWtziUXr16YTKZsFqtHDp0iI8//vhfjy+IBbCIoxrWNowFe05gtcLKQ2fYfvQCdcsVNzqWiDiZOh2fIX7H5wRbjlHEdJUNc9+nSf/PjY4ljiYrA3Z+B6s/heRj9mNFy0DLF6DO0+DqYUw+ERERkTykAlgcSo8ePbTsg0g+FeZflIdrlWHezuwZVmOWRvHNM40MTiUizsbF1ZVz9V8gePMwAGol/sC5U69Qwj/Q2GDiGLIyYfcPsOojSDpiP+ZVClq8APV6gZunIfFEREREjKACWByKPmoskr893zaM33Ydx2KFNdFn2RJ/ngbBvkbHEhEnU+feHsRuHUsFSzyFTWnsnvseJZ6dbHQsMZIlC/b+DJH/hfOH7ccK+0HzYVD/GXAvbEg8ERERESPlzh1nRESkQKpQsgid616fhTd6SZSBaeROBQcHY7Va9aacOCyziwvJjV+ybdc+OYezx4/8yxnitCwW2DsXJjaBuf3sy99CxaHtWzB0FzR9TuWviIiIFFgqgEVEJEc93yYMV3P2Ui4bYs+x/vBZgxOJiDOq3e5JYlwqAuBpyiDml3cNTiR5ymqFA7/D5OYwpzecPXR9zMMbWr8OQ3dDixHgUcS4nCIiIiIOQAWwiIjkqHIlCtO1/vVZwGOWRmG1Wg1MJCLOyGQ2c7nZy7btOqfncSrh8L+cIU7BaoVDi2BKS/ihO5zed33MvSi0egWG7YZWL4NnMeNyioiIiDgQFcAiIpLjBrcOxc0lexbwlvgLrInWLGARyXk1Ix7jkGslADxMGcTPe8/gRJJrrFaIWQbT2sL/usHJ3dfH3Lyg+Yjs4rf1f6CQj2ExRURERByRCmAREclxgcUL061BkG17tGYBi0guMJnNpLd41bZd58yvnDhy6F/OkHzHaoXYSJh+L3zbBRK3XR9zLZS9tu/QXdDuLSism46KiIiI/B0VwCIikisGtw7F3TX7x8zOY0msPHTa4EQi4oyqt+jEAbeqALibsjj2q9YCdhrx62DGAzDrYTi26fp+Fw9o9Gx28XvPe1CkpHEZRURERPIBFcAiIpIrSnsX4smG5WzbmgUsIrnBZDaT1eo123adcwtIjD1gYCK5a8c2Z5e+M+6DI2uv7ze7QYO+8PwO6PhfKOpvXEYRERGRfEQFsIiI5JpBrSvi6Zb9o2ZvYgpL958yOJGIOKPqzR9in3tNANxMWRz/7R2DE8kdSdwG3z4KX7XPXvbhGrMr1O0Jz2+H+z8D77KGRRQRERHJj1QAi0OZPHkyV65cMTqGiOSQUkU9ebpxedv26KVRWCyaBSwiOc/U5nXb13UvLOJY9C4D08htObEb/vcEfNkGYpZe328yQ+2nYMhWeGg8+JT758cQERERkX+kAlgcyqBBgwgMDGT48OFER0cbHUdEcsDAVhUp7O4CwMGTF1m076TBiUTEGVVt3IE9HnUBcDFZOfX7KIMTyU2d2g8/dIcpLeDQgj8NmKDGYzB4C3SaCL4hhkUUERERcQYqgMWhdOjQgeTkZMaNG0eVKlXo2LEj8+fPNzqWiNyFEkU86Nk02LY9ZmkUWZoFLCK5wK39G7av6yYvJ/7gdgPTyD86EwU/9YZJTeHA7/Zj1R6BwZugy5fgF2pMPhEREREnowJYHMqCBQuIjo5mxIgReHt7s3jxYh566CEqVqzIZ599xoULF4yOKCJ3oH+LChTxcAUg+vQl/th93OBEIuKMKtdvy65CDQEwm6yc+0NrATuUc4dhbn+Y2Aj2zQX+9GZg5Qfg2fXQdQaUrGRUQhERERGnpAJYHE6FChX49NNPSUxM5Msvv6RWrVrExcXx8ssvExgYSL9+/di5c6fRMUXkNhT3cqdPs2Db9rhl0WRmWYwLJCJOq/A9b9q+rncpkrh9mwxMIwBciId5g+GLBrD7B7D+6d//8I7QfxU8/h34VzMsooiIiIgzUwEsDsvT05NnnnmG7du3s27dOh5//HGysrKYPn069erVo0WLFvz4449kZWUZHVVEbsEzzStQ1DN7FnDs2cv8ulOzgEUk54XVacmOwk1t20kLtBawYZKOwe9D4fN6sPNbsP7pd7bQdtB3BTz5PZSpbVhEERERkYJABbDkC02aNOHzzz9nyJAhWK1WrFYr69at44knniAsLIw5c+YYHVFEbsK7sBv9WlSwbY9fEU2GZgGLSC4o1mGk7es6l9cSs2utgWkKoJTjMP9F+LwubJsBlszrYyGtoM9i6P4zBNYzLKKIiIhIQaICWBzejh07eOaZZwgKCmLMmDGYzWY6derEpEmTaNKkCfHx8XTr1o2vvvrK6KgichO9mwXjU9gNgCPnrjB3e4LBiUTEGVWs2YTtRVrati8tetfANAXIxVOw6DUYVxu2fAlZ6dfHyjWFXvOh529QrrFhEUVEREQKIhXA4pAyMjKYPXs2TZs2pX79+nz99dd4eHgwYsQIDh8+zNy5cxkwYABr165l/vz5eHh48OmnnxodW0RuoqinG/1b/mkW8PIY0jM1C1hEcl7x+0ZisZoAqH11I1HbI40N5Mwun4Ulb8K4WrBxImSlXR8LbAg9foXeCyC4uXEZRURERAowV6MDiPxZYmIikydPZtq0aZw+fRqr1UqVKlV47rnn6NGjB4ULF77hnI4dO3Lffffx+++/G5BYRG5XzybBfLUmjnOX00lMusqPW4/RvXF5o2OJiJMJqdqAbcVaU+/iCgBSl7wLdSOMDeVsrpyHDV/AxsmQcdl+rEwdaP0GhLYFk8mYfCIiIiICqAAWBxMSEmK7qVvHjh0ZOnQo7du3v+l5Pj4+ZGRk5HY8EckBXh6uDGxVkfcXHABgwsoYHq0XiKebi8HJRMTZ+D3wFlmzV+JislIzdSsHNy2hcqN7jI6V/11Nyp7pu2EipF+0HwuoAa1fh/AOKn5FREREHISWgBCH4unpyZAhQzh06BB//PHHLZW/AB9//DFxcXG5nE5Eckr3xuXxK+IBwInkVL7ffNTgRCLijMpXqs12n+u/S2SueN/ANE4gNQVWfQLjasKqj+zL31JV4bFvoP9qqNRR5a+IiIiIA9EMYHEoiYmJFC1a9LbP8/X1xdfXNxcSiUhuKOTuwqCIioz6Yz8AEyIP83jDcpoFLCI5rvSDb5H5zTJcTRaqp+1k3/oFVGt6n9Gx8pf0y7B5KqwbB1cv2I/5hUPEq1D1ETBrbomIiIiII9JvaeJQ7qT8FZH86clG5fAvlj0L+MzFNL7deMTgRCLijAJDq7O9eAfbtinyA6wW3XzylmRchfVfwNiasOxt+/LXtwI8MhUGbYTqXVT+ioiIiDgw/aYmIiKG8HRzYUjrUNv2pMjDXEnPNDCRiDirwE5vk2HN/oRB1fQ97F2rG8f+q4xU2DQFxtWCJa/DlbPXx3zKwcMTYPAWqNUNzPrkhoiIiIijUwEsIiKGeaxBEGV9CgFw7nI6szZoFrCI5LwywZXY7veAbdtt9YeaBfx3MtNhy1fweV1Y+DJcOnV9rFggPDAWhmyDOt3BRSvJiYiIiOQXKoBFRMQwHq4uDGlzfRbwlFWHuZSmWcAikvPKdxpJujW7tKyceYDdq342OJEDycqA7bPg83owfwSkJF4fK1oa7vsUnt8O9XuDq7txOUVERETkjqgAFhERQz1aL5Ag3+xZwBeuZDBjXZzBiUTEGQUEhbKj5MO27cLrPtIs4KxM2DkbvqgPvz0HyUevj3mVgg7/hed3QMN+4OphXE4RERERuSsqgEVExFBuLmaebxNm2566OpbkqxkGJhIRZ1Wh80hSrW4AhGVGs2v59wYnMoglC3b/BBMbwbxn4UL89bHCJaD9uzB0JzR+FtwKGZVSRERERHKICmARETHcI3XKEuLnBUBKaibT12oWsIjkvJJlgtkZ0MW2XXTjx1iysgxMlMcsFtj3C0xqCnP7wrmY62OePtB2JAzdBc2eB3cvw2KKiIiISM5SASwiIoZzdTEztO31WcDT18aRdCXdwEQi4qxCH3mDK9bs5QwqZsWxa9m3BifKA1YrHPgDprSAn3rBmYPXxzyKQcR/YNhuaPECeBQ1LKaIiIiI5A4VwCIi4hAerFWG0FJFALiYlsmXa2INTiQizsgvIIhdZbratn02fea8s4CtVohaDFNbwQ9Pwam918fci0DLl7KL34hXwNPbuJwiIiIikqtUAIuhXFxc7viPq6ur0fFFJAe5mE0Ma3d9FvDX6+I5f1mzgEUk51Xu/AaXrZ4AhFiOsGPR1wYnymFWK8Qsh2ntYPZjcGLX9TG3wtBsGAzdDW3egELFDYspIiIiInlDBbAYymq13vEfS0G/c7eIE7qvemkqB2R//PhKehZTVh02OJGIOKPiJUuzJ/Bx27bftjFkZWYamCgHxa2GrzvCt50hcev1/a6e0GRIdvHb/h3wKmFcRhERERHJUyqAxVAWi+WGPyNGjMDT05OhQ4eyfft2Lly4wIULF9ixYwfDhg2jUKFCjBgxQgWwiBMym00Maxdu2565IZ4zF9MMTCQizqpK5/9w0VoIgPKWBHYs+NLgRHfpyAaY8QDMfBCObri+38UdGg7Ivrnbve9DkZLGZRQRERERQ6gAFofy9ddfM3bsWObPn8+YMWOoXbs23t7eeHt7U6tWLUaPHs38+fMZO3YsX331ldFxbTIyMli+fDkvvfQSDRo0wMfHBzc3NwICAnjooYeYP3++0RFF8o17q/lTrUwxAFIzLEyK1CxgEcl53iX82Vuuu207YMc4MjPy4bIzx7bArE7wdQeIX3N9v9kN6j8Dz++E+z6GogFGJRQRERERg5msVqvV6BAi1zRo0IDChQuzatWqfz0uIiKCS5cusXXr1n89Lq8sW7aM9u3bAxAQEEC9evXw8vJi//797N2bfcOV/v37M3nyZEwm0109V2BgIFarlf379+PtrRu2FDTJyckATn/tl+0/Rd9Z2d/f7q5m1rzcGv9inganMl5Buf5yI1373JGSdA7G1qAYlwHYXOtdGj7yvMGpbvS31z9xO0R+CNFL7A82uUCdp6DFi1C8fB6mlNyi7/+CS9e+YHPU6x8YGAhAQkKCwUlE5HZoBrA4lIMHDxIUFHTT48qWLcuhQ4fyINGtMZvNdOnShdWrV3PixAn++OMPfvjhB/bs2cP333+Pi4sLU6dO5ZtvvjE6qki+0LZKKWoFZv+ym55pYcLKGIMTiYgzKuZTgn3BPWzbgbs/Jz3NwZedObkH/vckfNnavvw1maHWk/DcVnjoc5W/IiIiImKjAlgciqurK3v27LnpcXv37sXV1TUPEt2aNm3aMGfOHFq0aHHDWLdu3ejVqxcAs2bNyuNkIvmTyWRiePvrawF/v/kYiUlXDUwkIs6qRudXuED2zSfLWE+z47cvDE7098xnD8GPPWByczj056WlTFCjKwzeDI9MAt8KhmUUEREREcekAlgcSuPGjdm7dy/jx4//x2M+//xz9uzZQ5MmTfIw2d2pU6cOAMeOHTM4iUj+0Sq8JPXKFwcgPcvCFys0C1hEcl6RYsU5VKG3bbv8vomkpV4xMNFfnI2m0IIhFPnmHtj/q/1Y1U4waAN0mQZ+YYbEExERERHHpwJYHMrIkSMxm80MHz6c5s2bM3HiRBYuXMjChQuZNGkSzZs3Z9iwYbi6uvLGG28YHfeWRUdHA1C6dGmDk4jkHyaTiRF/mgX809ZjHDvvQKWMiDiNmp1f5BzZy84EcJadv/7zG9F55txh+GUgTGiI+6HfMPGn23ZUfgAGroPHZkKpKsZlFBEREZF8wXE+Qy8CNGnShNmzZ9O3b1/Wr1/Phg0b7MatVitFihThyy+/pGnTpgalvD0nT55kxowZAHTp0sXYMCL5TNOKJWgU4sumuPNkWqx8viKajx+tZXQsEXEyhYt4szusLyWiPwMg5MAUUq8MwbNwkbwPc+EIrP4Ydv4PrFn2Y2H3QuvXoEydvM8lIiIiIvmWyWq1Wm9+mEjeOnXqFNOmTWPVqlW2u4uWLVuWVq1a8cwzz+SbmbSZmZl06NCB5cuXU6NGDbZu3Yq7u/tNz7t2Z9W/c+LECUqVKsXWrVspUsSAF6ZiqEuXLgEUqGu/7Wgyfb7LXhvcxQTz+tejnG8hg1MZoyBef8mma5/7Uq9exjy5KSW5AMCakKHU7PRCnj2/6eJxPDZ9jvu+HzBZMu2zlW1GSv0heFRolmd5xHHo+7/g0rUv2Bz1+letWhWTyWR7nS4i+YNmAItD8vf35/XXX+f11183OspdGThwIMuXL6dEiRLMmTPnlspfEbFXr5w3jYN92BifRJYVpqw7yvsPVjI6log4Gc9CXuyu2IeSh7NnAVeNm8HVy/0p5FU0V5/XdOkkHlsm4r5nNqasdLuxzKCmpDYZQbJ3VQA8cjWJiIiIiDgrzQAWySVDhw5l/PjxFC9enOXLl9tuBHe3AgMDsVqt7N+/H29v7xx5TMk/kpOTAQrctd925DxdJmUvCWM2wZLhrQgt5VizIfJCQb3+omufV1KvXib5oxr4cw6AjRWH0vjpUbnzZJdOw9qxsPUryEy1HyvXBFq/DiEtAF3/gk7Xv+DStS/YHPX6X/u0qmYAi+QvugmcSC544YUXGD9+PD4+PixZsiTHyl+RgqpeeV9ahZcEwGKFccujDU4kIs7Is5AX8dUG2bYrHZ7OpZQLOfskl8/B0pEwrhZsnGBf/patD0//Ar0X2spfEREREZG7pSUgxFBt2rS543NNJhPLly/PwTQ54+WXX2b06NF4e3uzZMkS6tevb3QkEacwon04q6LOAPDH7uMMaR1KpYDc/Wi2iBQ8dR4awvH9UyhjPU1xLrLhl09o0vODu3/gK+dhwwTYNBnSL9mPla6dPeM3rD2YTHf/XCIiIiIif6ICWAwVGRl5x+eaHPAF0quvvsonn3yCt7c3S5cupUGDBkZHEnEatYJ8aFelFMsOnMZqhbHLopjUvZ7RsUTEybh7eJJYYwhldo8EstcCTkl6gWI+Je7sAVOTYeOk7PI3LcV+zL8GtH4NKt2n4ldEREREco0KYDHUypUrjY6QY9544w0++ugj27IPKn9Fct6wduEsO3AagIV7T7LveDLVyjjWumgikv/VfmAgCXsmEmg9iTeX2TD3I5r0+fj2HiTtYvZs3/WfZ5fAf1aySnbxW/lBMGtFNhERERHJXSqAxVCtWrUyOkKO+O2333j//fcBCA0NZcKECX97nJ+fH59++mleRhNxKtXLetOhWgCL9p0EYMzSaKb11DIrIpKz3Nw9OFn7eQJ3/AeAake/Ifn8S3j7lrz5yemXYfOXsG4cXD1vP1YiFCJeg2qPgNklF5KLiIiIiNxIBbA4lFGjRlG0aFGGDx9udJTbcv789Rd4W7duZevWrX97XPny5VUAi9yl4e3DWbz/JFYrLDtwit0JSdQM9DE6log4mdr39ePorgmUsyRSjCtsmPsBTfqO+ecTMq7C1umwdgxcPmM/VjwEIl6F6o+Ci379FhEREZG8pc+ciUMZNWoUq1atMjrGbevVqxdWq/Wmf+Lj442OKpLvVQooyv01Stu2Ry+NMjCNiDgrVzd3TtcdZtuueWw2F86cuPHAzDTYNBXG1YbF/7Evf73LwUNfwJAtUOtxlb8iIiIiYggVwOJQSpUqRaFChYyOISIObli7MMz/f7+kyENn2HbkgrGBRMQp1enQh3hzOQC8TKkcnPvB9cHM9OwZv+PrwMKX4NLJ62PFysIDY+C5bVD3aXBxy+PkIiIiIiLXqQAWh9KiRQs2b95sdAwRcXChpYrycO2ytu0xmgUsIrnAxdWV8w1G2LZrHf+Bc8fjYfs38EU9+GM4pCReP6FIAHT8BJ7fAfX7gKt73ocWEREREfkLFcDiUEaOHMnx48d54403sFqtRscREQf2fNswXP5/GvDamLNsij1ncCIRcUa17+nBYZcQAAqb0igxtRb8NgSSjl4/yKsk3PsBDN0JjfqDq4cxYUVERERE/oYWIhOHsm3bNnr06MGHH37Izz//TKdOnQgODv7HZSF69OiRxwlFxFGE+HnRuU5ZftqWAGSvBfx9/8aYTCaDk4mIUzGZ2eL3CBVPjb5xrJAvNBsKDfuBu1feZxMRERERuQUmq6ZZigMxm82YTCbb7N+bFTlZWVl5EcuhBAYGYrVa2b9/P97e3kbHkTyWnJwMoGv//46dv0LrTyPJtGT/mzG7byOahvoZnCr36PoXXLr2ec9isbJ430nGLIsi+lQKcZ7d7Q9o8wY0GggeRXM9i65/wabrX3Dp2hdsjnr9AwMDAUhISDA4iYjcDs0AFofSo0cPzd4TkVsW5FuYrvWD+N/m7I9ij14aRZOKJfTviIjcMavVyrIDpxm9NIoDJ1L+f6+ZmZnt6em6FIvVxOlnthBQLszQnCIiIiIit0oFsDiUGTNmGB1BRPKZIW1C+XlbAulZFrYeucDq6LO0Ci9pdCwRyWesViuRUWcYszSK3QnJdmNe7i6cafoexyu/T5ngSgQYlFFERERE5E6oABYRkXytrE8hHm8YxKwNR4DsWcAtw/w0C1hEbonVamVdzDlGLz3E9qNJdmOF3Fzo0bQ8A1pWxNfL3ZiAIiIiIiJ3SQWwODSr1cq5c+cA8PX1xWw2G5xIRBzRoIhQvt9yjPRMC7uOJbHi4GnaVvE3OpaIOLiNsecYvSSKzfHn7fZ7uJrp3rg8A1tVpGRRD4PSiYiIiIjkDLVp4pCWL19Ohw4dKFKkCP7+/vj7+1O0aFE6duzI8uXLjY4nIg4mwNuTpxqVs22PXhqF7nEqIv9ka/x5nvxyI49P3WhX/rq7mOnZpDyrX27Nmw9UVfkrIiIiIk5BBbA4nFGjRnHPPfewZMkSrl69itVqxWq1cvXqVRYvXsw999zDe++9Z3RMEXEwz0ZUxNMt+8favuMpLN53yuBEIuJodh5Losf0zTw6eQPrD5+z7XdzMfFUo3JEvhTBOw9Xx7+Yp4EpRURERERylgpgcSjLli3j7bffxs3NjSFDhrBjxw5SUlJISUlh586dPPfcc7i7u/PWW2+xYsUKo+OKiAMpVdSTHk2Cbdtjl0VhsWgWsIjA3sRknpmxhU4T1rE66oxtv4vZRLf6Qax4IYL3H6lBGZ9CBqYUEREREckdWgNYHMr48eMxmUz8+uuv3HvvvXZjNWvWZNy4cdx///107NiRcePG0aZNG4OSiogjGtCyAt9uPMKV9CwOnrzIwr0nub9maaNjiYhBDpxIYczSKJbst/9EgNkEneqU5fk2YQT7eRmUTkREREQkb6gAFoeyadMmmjZtekP5+2f33HMPTZs2ZcOGDXmYTETygxJFPOjVNJiJkYcBGLMsig7VA3AxmwxOJiJ5KfrURcYui2b+nhN2+00meLBmGYa2C6NiySIGpRMRERERyVsqgMWhJCUlUb58+ZseV758eTZv3pwHiUQkv+nfsgKzNhzhUlomMacv8cfu4zxcu6zRsUQkD8SeucS45dH8tus4f70P5H01AhjaNpxKAUWNCSciIiIiYhAVwOJQ/Pz8OHjw4E2PO3jwIH5+fnmQSETyG5/C7vRpHsL45dEAjF0Wzf01SuPqomXvRZzV0XNXGLc8ml92JPDXpb/bV/VneLtwqpYpZkw4ERERERGD6dWwOJRmzZqxY8cOZs+e/Y/HfPfdd2zfvp3mzZvnYTIRyU+eaR5CMc/s9zjjzl5m3s7jBicSkdyQcOEKr/68mzafRfLzdvvyt3Wlkvw+pDlf9qiv8ldERERECjTNABaH8tJLLzF37lx69OjBvHnz6NmzJyEhIQDExsYyY8YM5s2bh4uLCy+++KLBaUXEUXkXcqNfiwp8tjQKgPHLo3m4dhncNAtYxCmcSL7KhJUx/LDlGBlZ9lN+W4T5Mbx9OHXLFTconYiIiIiIY1EBLA6lQYMGTJo0icGDBzNnzhx+/vlnu3Gr1YqrqysTJkygQYMGBqUUkfygV7NgvloXR9KVDI6ev8LP2xJ4vGE5o2OJyF04nZLKxMjDzN58lPRMi91Y4wq+jGhfiYYhvgalExERERFxTCqAxeH069ePJk2aMHbsWFatWkViYiIAZcuWJSIigqFDh1K9enWDU4qIoyvq6caAlhX5aFH2uuKfr4jhkbpl8XB1MTiZiNyus5fSmBx5mG82HiHtL8Vv/fLFGXFPOE0r6t4AIiIiIiJ/RwWwGCouLs62xMOfVa9enWnTphmQSEScSY8m5Zm2JpZzl9NJTLrKj1sTeLpxeaNjicgtunA5nalrYpm5Pp4r6Vl2Y7WDfBjRPpwWYX6YTCaDEoqIiIiIOD4VwGKo0NBQypUrR0REBK1bt6Z169YEBQUZHUtEnISXhyvPRlTkvfkHAJiwIoau9QLxdNMsYBFHlnwlg6/WxjJ9XTyX0jLtxmqU9WZE+3AiKpVU8SsiIiIicgtUAIuhrFYrR44cYebMmcyaNQuAkJAQWxncunVrSpcubXBKEcnPnmpUnimrYzlzMY2TKan8b/NReje78ZMHImK8i6kZTF8bz7S1sVxMtS9+KwcUZUT7cNpX9VfxKyIiIiJyG1QAi6FOnz5NZGQkkZGRrFy5kgMHDhAbG0tsbCzTp08HICwszFYGR0REUKpUKYNTi0h+UsjdhUERFXnn9/0ATIw8zOMNylHIXbOARRzF5bRMZqyP58s1sSRdybAbCytVhOHtw+lQLQCzWcWviIiIiMjtMlmtVqvRIUSu+WshfOjQIdvYtdk+VapUsRXCnTt3NiqqYQIDA7Farezfvx9vb2+j40geS05OBtC1v02pGVlEfBLJyZRUAF6/rwr9WlYwONXt0/UvuJz12l9Nz+KbjfFMXhXL+cvpdmMV/LwY2i6MB2qWwaWAF7/Oev3l1uj6F1y69gWbo17/wMBAABISEgxOIiK3QwWwOLRTp04RGRnJihUrWLVqFVFRUUB2GWwymcjMzLzJIzgfFcAFm6P+IpgffLPxCG/O2wtACS93Vr/cGi+P/PVBGF3/gsvZrn1qRhazNx1lYuRhzl5Ksxsr51uYoW3DeLh2GVxdzAYldCzOdv3l9uj6F1y69gWbo15/FcAi+VP+euUrBY6/vz/dunWjW7duHDlyhO+++47Ro0dz/vx5o6OJSD7TrX4QkyMPk5h0lXOX05m5IZ5BEaFGxxIpUNIys/hxyzG+WBnDqRT74resTyGebxtK57qBuKn4FRERERHJMSqAxWEdO3bMbjmII0eOANk3jvP19aVFixYGJxSR/MTd1cxzbUJ5de4eAKaujuXpxuUp6ulmcDIR55eRZWHOtgS+WBFDYtJVu7GAYp4MaRPKY/WDcHdV8SsiIiIiktNUAIvDSExMtJW9kZGRxMXFAdmFb8mSJencuTOtWrWiVatW1KhRw+C0IpIfdakXyMTIwxw9f4WkKxnMWBfPc23DjI4l4rQysyz8siOR8SuiOXbevvgtWdSDwREVebxhOTzddFNGEREREZHcogJYDDV79mzbLN/Dhw9zbUnqgIAAHnvsMVvhW6VKFYOTiogzcHMx83zbMF78aRcAX66JpUfTYLwLaRawSE7Kslj5bVci45ZFE3/uit2YXxF3BraqSPfG5VX8ioiIiIjkARXAYqju3btjMpkIDAzkySeftBW+YWGakSciuaNT7TJMXBlD7NnLpKRm8tXaOEa0Dzc6lohTsFiszN9zgrHLojh85rLdmE9hNwa0rEjPpuUp7K5fQUVERERE8op++xbDWa1W0tLSSE9PJyMjg4yMDKMjiYgTc3UxM7RdGEO/3wnA9LVx9G4aTHEvd2ODieRjVquVxftOMmZpNIdOXbQbK+bpSv+WFejZNFhrbouIiIiIGEAFsBjqm2++sa35+9NPPzFnzhwASpYsScuWLWnVqhURERFUq1bN4KQi4kweqFmGL1bEEH36EpfSMvlyTSwvd6hsdCyRfMdqtbL8wGnGLIti3/EUu7GiHq70aR5Cn+YhWmZFRERERMRAJuu1RVdFDJaQkGC7CdyqVauIjY0FwGQyUaJECVq2bElERAQRERFUr17d4LTGCQwMxGq1sn//fry9vY2OI3ksOTkZQNc+B8zffYLBs7cDUNjdhTUvt6ZEEQ+DU/07Xf+Cy9GuvdVqZVXUGcYsjWJXQrLdWGF3F3o3C6Zfiwr4FNbM+pzgaNdf8pauf8Gla1+wOer1DwwMBLJfv4tI/qEZwOIwAgMD6d69O927dwfg2LFjtkI4MjKSuXPnMnfuXEwmE76+vrRq1co2Y1hE5HZ1rB5A5YCiHDx5kSvpWUxZHct/7tMNJ0X+jdVqZf3hc4xeGsW2IxfsxjzdzPRsEkz/lhUc/s0UEREREZGCRDOAJd84duwY3377LZ999hnnz5/HZDKRlZVldKw8pxnABZujzgTIrxbvO8mAb7YB2eXV6pdbU6qop8Gp/pmuf8HlCNd+U+w5Plsaxea483b73V3NdG9UnoERFRz6+yc/c4TrL8bR9S+4dO0LNke9/poBLJI/aQawOLRTp06xcuVK25/Dhw8bHUlEnMg9Vf2pXrYYexNTSM2wMCnyMG89qDXHRf5s25ELjF56iHUx5+z2u7uYebxhEINbh+JfTMWviIiIiIijUgEsDuXMmTO2ZR9WrlxJVFQUkP2R02uqVKlC69atad26tVExRcRJmEwmRrQPp8+MrQB8t+koA1pWJMBbZZbIzmNJjFkaxaqoM3b7Xc0mutYPYkibUMr6FDIonYiIiIiI3CoVwGKoc+fOsWrVKlvhe+DAAdvYtdI3LCzMVvhGRETg7+9vVFwRcUKtK5WiVpAPu44lkZ5pYcLKGN7tVHBvNCmyNzGZscuiWHbgtN1+F7OJLnXL8lybMIJ8CxuUTkREREREbpcKYDGUv7+/rei99r8hISG2wrd169aUKVPGyIgi4uSuzQLuOX0zAN9vOcrAiIqa2SgFzsGTKYxdGs2ifSft9ptN0Kl2WZ5rG0aIn5dB6URERERE5E6pABZDWSwWgoKC7ArfcuXKGR1LRAqYlmF+1C9fnK1HLpCRZeWLFdF82Lmm0bFE8kTM6YuMWRbN/N0n7PabTPBAzTIMbRtKaKmiBqUTEREREZG7pQJYDBUTE0OFChWMjiEiBdy1WcBPTtsEwE9bE3i2VSjlSuhj7uK84s5eZvzyaH7dmYjFaj/WsXoAw9qFUylAxa+IiIiISH6nAlgMpfJXRBxF01A/GlfwZWPseTItVsaviObTrrWMjiWS446eu8LnK6KZuyORrL80v+2q+DO8fRjVyngblE5ERERERHKaCmAREZH/N6J9JR6bsgGAudsTGNw6VGueitNITLrKFyui+WlrApl/KX4jKpVkRPtwagb6GBNORERERERyjQpgERGR/9cwxJcWYX6siT6LxQrjl0czpltto2OJ3JWTyalMWBnD91uOkpFlX/w2D/VjePtw6pUvblA6ERERERHJbSqARURE/mR4+3DWRJ8FYN7ORAa3rqgbYEm+dPpiKpMiD/PdpqOkZ1rsxhqF+DKifTiNKpQwKJ2IiIiIiOQVFcAiIiJ/UrdccVpXKsnKQ2ewWmHssmi+eLKu0bFEbtm5S2lMWR3LrA3xpGbYF7/1yhfnhfbhNKlYApPJZFBCERERERHJSyqARURE/mJ4+3BWHjoDwB+7TzCkTQqVA4oZnErk3124nM6Xa2KZsT6eK+lZdmO1gnwY0T6clmF+Kn5FRERERAoYFcAiIiJ/UTPQh3ZV/Fl24BQAY5dGM/npeganEvl7yVcz+GptHNPXxnEpLdNurFqZYoxoH06byqVU/IqIiIiIFFAqgEVERP7G8PZhtgJ40b6T7E1MpnpZb4NTiVx3MTWDGevi+XJNLCmp9sVv5YCiDGsXzr3V/FX8ioiIiIgUcCqARURE/ka1Mt50rB7Awr0nARi7LIppPRsYnEoELqdlMnNDPFNXx5J0JcNuLLRUEYa3C6dj9QDMZhW/IiIiIiKiAlhEROQfDWsXzqJ9J7FaYdmB0+w8lkTtIB+jY0kBdTUjix9XxzJ51WHOXU63Gwvx82Jo2zAerFUGFxW/IiIiIiLyJyqARURE/kGlgKI8ULMMv+86DsCYpVHM7NPQ4FRS0KRmZPHdluNM33CMs5ftZ/yW8y3M823D6FS7DK4uZoMSioiIiIiII1MBLCIi8i+Gtg1j/u7jWKywKuoM246cp155X6NjSQGQlpnFj1sTmLAihpMpqXZjZX0K8VybULrUC8RNxa+IiIiIiPwLFcAiIiL/IrRUETrVLsvcHYkAjF4axXd9GxucSpxZRpaFn7cl8PmKGBKTrtqNBRTzZHCbUB6rH4iHq4tBCUVEREREJD9RASwiInITz7cN49ddx8myWFkXc46NsedoXKGE0bHEyWRmWZi38zjjl0dz9PwVu7ESXm480ySIPq3C8XRT8SsiIiIiIrdOBbCIiMhNBPt50aVuWX7cmgBkzwL+oX9jTCbdbEvuXpbFyh+7jzNuWTSxZy/bjZXwcmdgq4o8WNWHQm4uKn9FREREROS2qQAWERG5Bc+1CWPu9kQyLVY2x51n/eFzNAv1MzqW5GMWi5WFe08ydlkU0acv2Y35FHajf8sK9GwSjJeHK8nJyQalFBERERGR/E4FsIiIyC0I8i3MYw2CmL3pKACfLTlE04olNAtYbpvVamXxvlOMXRbFwZMX7caKerrSr0UFejcLpqinm0EJRURERETEmagAFhERuUVDWocyZ2sC6VkWth9NYlXUGSIqlTI6luQTVquVFQdPM3ppFPuOp9iNFfFwpU/zEJ5pHoJ3IRW/IiIiIiKSc1QAi4iI3KIyPoV4omEQMzccAbLXAm4VXlKzgOVfWa1WVkefZfTSKHYdS7IbK+zuQq+mwfRrUYHiXu7GBBQREREREaemAlhEROQ2DGodyv+2HCM908LuhGSWHzhNu6r+RscSB7U+Jrv43Xrkgt1+TzczPZoE079lBfyKeBiUTkRERERECgIVwCIiIrfBv5gn3RuVZ/q6OCB7FnDbKqU0C1jsbI47z+ilh9gYe95uv7urmacalePZiIqUKuppUDoRERERESlIVACLiIjcpmcjKjJ78xFSMyzsP5HC4n0n6VC9tNGxxAFsO3KBscuiWBN91m6/m4uJxxuUY3DrUAK8VfyKiIiIiEjeUQEsIiJym0oW9aBnk2CmrI4FYMzSaO6pGoDZrFnABdXuhCRGL40i8tAZu/2uZhNd6wcypE0YZX0KGZROREREREQKMhXAIiIid2BAq4p8u/EIl9OzOHTqIvP3nODBWmWMjiV5bN/xZMYsjWbZgVN2+13MJjrXKctzbcIoV6KwQelERERERERUAIuIiNwRXy93ejULZsLKwwCMXRbFfTVK46JZwAXCoZMXGbssioV7T9rtN5mgU+2yPN82jBA/L4PSiYiIiIiIXKcCWERE5A71a1GBWeuPcDEtk8NnLvPbrkQeqRNodCzJRTGnLzFueTR/7D6O1Wo/dn/N0gxvF0ZoqaLGhBMREREREfkbKoBFRETukE9hd/o0D2Hc8mgAxi2L5sGaZXB1MRucTHJa/NnLjF8ezbydiVj+Uvx2qBbAsPZhVA4oZkw4ERERERGRf6ECWERE5C480yKEr9fFkZKaSfy5K/yyI5Gu9YOMjiU55Nj5K3y+IpqftyeS9Zfmt12VUgxrF071st4GpRMREREREbk5FcAiIiJ3oZinG/1bVuDTJVEAjF8RTac6ZXHTLOB87XjSVb5YGcOPW46R+Zfit1V4SYa3D6d2kI8x4URERERERG6DCmAREZG71KtZCF+tjePClQyOnb/KnG0JPNGwnNGx5A6cSkllwsoYvt98jPQsi91Ys9ASjGgfTr3yvgalExERERERuX0qgEVERO5SEQ9XBrSqyH8XHgTg8+XRdK5bFg9XF4OTya06czGNSZGH+W7TEdIy7YvfhiG+jGgfTuMKJQxKJyIiIiIicudUAIuIiOSAHk3KM21NLGcvpXM8OZUftxzj6SbBRseSmzh/OZ0pqw4zc0M8qRn2xW/dcj68cE8lmlYsgclkMiihiIiIiIjI3VEBLCIikgMKu7sysFVF3pt/AIAvVsbQtX4Qnm6aBeyIkq6k8+WaWGasi+dyepbdWM1Ab0a0D6dVeEkVvyIiIiIiku+pABYREckh3RuXZ+rqWE5fTONUShqzNx2lT/MQo2PJnyRfzWD62jimr43jYlqm3VjV0sUY0T6ctlVKqfgVERERERGnoQJYREQkh3i6uTC4dShv/bYPgImRh3miYTkKuWsWsNEupWUyY10cU1fHkpJqX/xW8i/K8PZh3FM1ALNZxa+IiIiIiDgXFcAiIiI5qFuDICavOsyJ5FTOXkrjm43x9G9Z0ehYBdaV9ExmbTjClFWHuXAlw26sYkkvhrUL5/4apVX8ioiIiIiI01IBLCIikoOuzQJ+Y95eACaviuWpRuXx8tCP3LyUmpHFtxuPMHnVYc5eSrcbCy5RmKHtwnioVllcVPyKiIiIiIiT06tRERGRHPZY/SAmRR4mMekq5y+nM2N9PINbhxodq0BIzcji+81HmRh5mNMX0+zGgnwL8XybMB6pUxZXF7NBCUVERERERPKWCmAREZEc5u5q5vm2obzy8x4Apq6OpUeT8hT1dDM4mfNKz7Tw49ZjTFgZw4nkVLuxMt6ePNc2jEfrBeKm4ldERERERAoYFcAiIiK5oHPdQCZGHubIuSskX81g+tp4hrYLMzqW08nIsjB3ewLjl8eQmHTVbsy/mAdDWofyWIMgPFx1Iz4RERERESmYVACLiIjkAjcXM8+3CeOFn3YBMG1tLL2aBuNdWLOAc0JmloVfdx5n/Ipojpy7YjfmV8SDQREVebJROTzdVPyKiIiIiEjBpgJYREQklzxcuwwTImOIPXOZi6mZTFsbywv3VDI6Vr6WZbHyx+7jjFseTeyZy3Zjvl7uDGxVgacbB1PIXcWviIiIiIgIqAAWERHJNa4uZoa2DWPo9zsBmL42jj7NQiju5W5ssHzIYrGyaN9Jxi6LIurUJbsx70Ju9G9ZgV5Ng/Hy0K82IiIiIiIif6ZXSSIiIrnogZplmLAyhqhTl7icnsXUNbG80qGy0bHyDavVytL9pxizLJoDJ1Lsxop6utK3eQX6NA/WDfZERERERET+gQpgERGRXORiNjGsXTiDvtsOwIx18TzTPAS/Ih4GJ3NsVquVyENnGL00ij2JyXZjRTxc6dMsmGeaV9CayiIiIiIiIjehAlhERCSXdagWQOWAohw8eZGrGVlMWXWY1++vanQsh2S1WlkTfZbRS6PYeSzJbqyQmwu9mgXTv0UFLaMhIiIiIiJyi1QAi4iI5DKz2cSI9uH0/2YbALM2HKFfiwqUKuZpcDLHsv7wWcYsjWJL/AW7/R6uZp5uXJ6BERU1c1pEREREROQ2qQAWERHJA+2r+lOjrDd7EpNJy7QwMfIwbz9UzehYDmFL/HlGL4liQ+w5u/3uLmaebFSOQREVVZaLiIiIiIjcIRXAIiIiecBkyp4F3HvGFgBmbzrKgFYVKO1dyOBkxtlx9AKjl0axJvqs3X43FxPdGgQxuHVogf77ERERERERyQkqgEVERPJIRKWS1A7yYeexJNKzLExYGcN7nWoYHSvP7UlIZsyyKFYcPG2338Vsomu9QAa3DiXIt7BB6URERERERJyLCmAREZE8YjKZeOGecJ7+ajMAP2w5xsBWFQksXjDKzv3HUxizLIql+0/Z7Teb4JE6gTzfNpTyJbwMSiciIiIiIuKcVACLiIjkoeahfjQILs6W+AtkZFn5YkUM/+1S0+hYuSrq1EXGLotiwZ6TdvtNJnioVhmGtg2jQskiBqUTERERERFxbiqARURE8pDJZGJ4+3Ce/HITAD9tS+DZiIpOOfP18JlLjFsWze+7j2O12o/dX6M0w9qFEeZf1JhwIiIiIiIiBYQKYBERkTzWtKIfTSqUYEPsObIsVsYvj+Gzx2oZHSvHHDl3mXHLo5m3IxHLX4rfe6r6M7x9OFVKFzMmnIiIiIiISAGjAlhERMQAI+4Jp+vkDQD8siOBwa0r5vtlEI6dv8IXK2KYsz2BrL80v20rl2JYu3BqBHoblE5ERERERKRgUgEsIiJigAbBvrQI82NN9FksVhi3PJpxj9cxOtYdOZ50lQkrY/hx6zEysuyL35bhJRneLow65YoblE5ERERERKRgUwEsIiJikBHtw1kTfRaA33YdZ0jr0Hy1Ju7plFQmRh5m9qajpGdZ7MaaVizB8PbhNAj2NSidiIiIiIiIgApgERERw9QpV5w2lUux4uBprFYYuyyaCU/VNTrWTZ29lMakyMN8u/EIaZn2xW+D4OKMaF+JJhVLGJRORERERERE/kwFsIiIiIGGtwtnxcHTAMzfc4IhJ1Ic9gZp5y+nM2X1YWatP8LVjCy7sTrlfHihfSWahZbAZDIZlFBERERERET+SgWwiIiIgWoEetO+qj9L958CYOyyKKY8Xd/gVPaSr2Tw5ZpYvl4Xx+V0++K3ZqA3w9uHExFeUsWviIiIiIiIA1IBLCIiYrDh7cJtBfDifafYm5hM9bLeBqeClNQMpq+N46s1cVxMy7Qbq1K6GCPah9OuSikVvyIiIiIiIg5MBbCIiIjBqpYpxn01Aliw5yQAY5ZG8VWvBobluZSWycz18UxdHUvy1Qy7sXD/IgxvF8691QIwm1X8ioiIiIiIODoVwCIiIg5gWLtwFu49idUKyw+eZsfRC9QpVzxPM1xNz2LWhnimrI7l/OV0u7EKJb0Y1i6cB2qUVvErIiIiIiKSj6gAFhERcQDh/kV5sGYZftt1HIAxy6KZ1adhnjx3akYW3206yqTIw5y9lGY3Vr5EYYa2DePh2mVxUfErIiIiIiKS76gAFhERcRBD24Xxx+7jWKywOuoMW+PPUz/YN9eeLy0zix+2HGPCyhhOpdgXv4HFC/F8mzA61y2Lq4s51zKIiIiIiIhI7lIBLCIi4iAqlixCpzplmbs9EYDRS6OY3a9xjj9PeqaFOdsS+GJFNMeTU+3Gynh7MqRNGI/WC8TdVcWviIiIiIhIfqcCWERExIEMbRvGrzuPk2Wxsv7wOTYcPkeTiiVy5LEzsyzM3Z7I+BXRJFy4ajdWqqgHQ9qE0q1BEB6uLjnyfCIiIiIiImI8FcAiIiIOpHwJLx6tG8gPW48BMGZpFI0rNMZkuvP1d7MsVn7dmcj45dH8X3v3HR9Vlf9//D3pVUJNAkkgtKCCSEcBSaEYFJYuIn4BaaIUV4rgwgJf/e66uIioKFKWIiAElaJBl440KSY0qQsEEgiQEHpLgPv7g9/MJmQCgYQM3LyejwcPyD333vO5OTNh8p4z5yacuZKlrYSPm/qGV9Rr9ULk4UrwCwAAAABmQwAMAMAjpl9kRf0Qn6SMm4a2JKRpw3/OqGGlEvd9nlu3DP20K1kTVhzQoZTLWdqKernqzcYV9PpzZeXlxssBAAAAADArFvcD8tGCBQsUHh6uokWLytvbW9WrV9fYsWOVkZHh6NIAPEaCi3mpY+1g29fjlu+XYRi5Pv7WLUM/70rWixN+1YBv47OEv0U8XTWkeZjWvRepPo0rEP4CAAAAgMnxWx+QT9555x1NmDBBLi4uioyMlI+Pj1atWqX33ntPP/74o5YtWyZPT09HlwngMfF2REUt2Jak9Ju3FH/snNYcSFHNAPe7HmMYhlbsPa3xyw9oT/KFLG2+7i7q0ShUbzQM1RMerg+zdAAAAADAI4QAGMgHixYt0oQJE+Tj46O1a9eqZs2akqTU1FRFRkZq/fr1GjlypP75z386uFIAj4vSfp7qXC9EMzYmSLq9FvCsLlXtrgVsGIbWHEjR+OUHtDPpfJY2bzdndW8Qql6NyquIF8EvAAAAABQ2LAEB5IO//e1vkqRhw4bZwl9JKlGihL788ktJ0hdffKHz58/bPR4A7HkrvILcXW7/V70z6bzW/ictS7thGFp/MFXtvtqo7tO3Zgl/PV2d1adxea17L1KDm4cR/gIAAABAIUUADOTR8ePHtXXrVklS586ds7U3bNhQwcHBun79upYuXVrQ5QF4jJV6wkOv1y9r+/rLX4/p1v9fC/i3w2f0yte/qcu0zYo7ds62j7uLk3o0DNWvQyM0PPpJFfN2K+iyAQAAAACPEJaAAPIoPj5eklSsWDGFhoba3ad27dpKTExUfHy8Xn311YIsD8Bjrk/jCpqz+ZiuZtzU/tOX9fX6Y9qZvE8bD53Jsp+bs5M61wtR3/AK8n/Cw0HVAgAAAAAeNQTAQB4dOXJEkhQSEpLjPsHBwVn2BYDcKunrrv95vqy+XntYkjRpfWKWdldnizrWDtbbERVV2o8bTQIAAAAAsiIABvLo4sWLkiRvb+8c9/Hx8ZEkXbhwIVfnDAoKyrEtOTlZpUqV0qVLl+6jSpgF4144vfpsSX2z6aiupN+0bXO2SK2e8Vev54NVxs9DUrrOn093XJF4qHjuF26Mf+HG+BdejH3h9qiOv2EYdm9KDODRRgAMAMAjrqiXq/q9UFZjVxyWk0V66elS6t0gWCHFmPELAAAAALg7AmAgj3x9fSVJly9fznEf67u3TzzxRK7OmZSUlGNbUFCQDMOQj4+PihQpch+VwkwY+8LnrSZFVD/UT77uzqoUVMrR5cBBeO4Xbox/4cb4F16MfeH2qI0/s3+BxxMBMJBH5cqVkyQlJibmuI+1zbovADyICiW8HF0CAAAAAOAx4+ToAoDHXY0aNSRJZ86cyfEmb9u2bZMk1axZs8DqAgAAAAAAAAiAgTwKCgpSnTp1JElz587N1r5+/XolJibK3d1dLVq0KOjyAAAAAAAAUIgRAAP54P3335ckffTRR4qLi7NtP3PmjN566y1JUr9+/R659ZsAAAAAAABgbgTAQD5o3bq1BgwYoEuXLql+/fqKjo5W+/btVbFiRe3atUsNGjTQBx984OgyAQAAAAAAUMgQAAP5ZMKECZo/f76ee+45bdy4UUuXLlVQUJA++ugjrVq1Sp6eno4uEQAAAAAAAIWMi6MLAMykY8eO6tixo6PLAAAAAAAAACQxAxgAAAAAAAAATIsAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYAAAAAAAAAEyKABgAAAAAAAAATIoAGAAAAAAAAABMigAYyKPTp09r1qxZ6ty5sypVqiQPDw95eXmpSpUqGjBggBISEhxdIgAAAAAAAAopAmAgj95991117dpV8+fPl5eXl1q1aqWIiAilpaXp888/V9WqVbV8+XJHlwkAAAAAAIBCyMXRBQCPu2LFimnMmDHq0aOHypQpY9t+6dIl9erVS/PmzVOnTp30n//8R0WLFnVgpQAAAAAAAChsmAEM5NFnn32mv/71r1nCX0ny8fHRtGnT5Ovrq7S0NMXGxjqoQgAAAAAAABRWBMDAQ+Tl5aWwsDBJUmJiooOrAQAAAAAAQGFDAAw8RBkZGbabwAUGBjq2GAAAAAAAABQ6BMDAQzRt2jSlpqbK09NT0dHRji4HAAAAAAAAhQw3gQMekl27dmnIkCGSpJEjR8rf3z/XxwYFBeXYlpycrFKlSunSpUt5rhGPH8a9cGP8Cy/GvnBj/As3xr/wYuwLt0d1/A3DkMVicXQZAO4TATAKtaFDh2rJkiX3fdzUqVPVsGHDHNuTkpLUsmVLXbp0Sa1atdKwYcPyUiYAAAAAAADwQAiAUaidOHFC+/fvv+/j7vZu7MmTJxUVFaWjR4+qefPmiomJue93SJOSknJsCwoKkmEY8vHxUZEiRe7rvDAPxr5wY/wLL8a+cGP8CzfGv/Bi7Au3R238mf0LPJ5YAxiF2uzZs2UYxn3/efHFF+2e7/Tp04qMjNSBAwfUpEkTLVq0SO7u7gV8VQAAAAAAAMBtBMBAPklJSVFkZKT27t2rqKgoLVmyRB4eHo4uCwAAAAAAAIUYATCQD1JTUxUZGak//vhDUVFR+vHHH+Xp6enosgAAAAAAAFDIEQADeZSWlqaoqCjt3r1bTZo0IfwFAAAAAADAI4ObwAF51LNnT+3cuVMWi0XFihVT37597e7XunVrtW7dumCLAwAAAAAAQKFGAAzkUVpamiTJMAzFxMTkuF+5cuUIgAEAAAAAAFCgCICBPFqzZo2jSwAAAAAAAADsYg1gAAAAAAAAADApAmAAAAAAAAAAMCkCYAAAAAAAAAAwKQJgAAAAAAAAADApAmAAAAAAAAAAMCkCYAAAAAAAAAAwKQJgAAAAAAAAADApAmAAAAAAAAAAMCkCYAAAAAAAAAAwKQJgAAAAAAAAADApi2EYhqOLAJB7bm5uunnzpgICAmSxWBxdDgqY9Uc2Y184Mf6FF2NfuDH+hRvjX3gx9oXbozr+ycnJcnZ2Vnp6uqNLAXAfmAEMPGZcXV1169YtnTx50tGlwAFOnjzJ2BdijH/hxdgXbox/4cb4F16MfeH2qI6/s7OzXF1dHV0GgPvEDGDgMRQUFCRJSkpKcnAlKGiMfeHG+BdejH3hxvgXbox/4cXYF26MP4D8xAxgAAAAAAAAADApAmAAAAAAAAAAMCkCYAAAAAAAAAAwKQJgAAAAAAAAADApAmAAAAAAAAAAMCkCYAAAAAAAAAAwKYthGIajiwAAAAAAAAAA5D9mAAMAAAAAAACASREAAwAAAAAAAIBJEQADAAAAAAAAgEkRAAMAAAAAAACASREAAwAAAAAAAIBJEQADAAAAAAAAgEkRAAMmdenSJZUvX14Wi0UWi0VJSUmOLgkPwenTpzVr1ix17txZlSpVkoeHh7y8vFSlShUNGDBACQkJji4R+WDBggUKDw9X0aJF5e3trerVq2vs2LHKyMhwdGl4SDIyMrRy5UoNGTJEderUkZ+fn1xdXRUQEKBWrVopNjbW0SWigA0dOtT2f/qHH37o6HJQANLT0/XZZ5+pYcOGKlasmDw8PBQUFKTo6GjNnz/f0eXhITp27Jj69eunsLAweXp6ysPDQ6Ghoeratat27Njh6PKQB/v379fnn3+ubt26qVq1anJxccn1z/UVK1aoRYsWKlGihDw9PVWlShX95S9/0aVLlwqgcgCPO4thGIajiwCQ//r27auvv/5a1qd4YmKigoKCHFwV8luXLl00Z84cOTk5qWrVqgoLC9Ply5e1detWpaSkyNvbWwsXLlTTpk0dXSoe0DvvvKMJEybIxcVFkZGR8vHx0apVq3Tu3Dk1bNhQy5Ytk6enp6PLRD5bsWKF7XkbEBCgWrVqydvbW3v27NHu3bslSb1799akSZNksVgcWSoKwMaNG9WoUSMZhiHDMPTBBx9oxIgRji4LD1FSUpKaN2+uPXv2qESJEqpfv768vb2VmJio7du3Kzo6Wt99952jy8RDsHnzZjVt2lQXL15UmTJlVKtWLTk7O2v79u06cuSIXFxcNHfuXHXo0MHRpeIBWF/X3eleP9fHjx+vd999VxaLRY0aNZK/v7/WrVunkydPKiwsTOvXr1eJEiUeZukAHnPMAAZMaPny5Zo0aZLefvttR5eCh6xYsWIaM2aMjh07ph07digmJkaxsbE6fPiwOnXqpMuXL6tTp046e/aso0vFA1i0aJEmTJggHx8fbd68Wf/+97/1/fff6+DBg6pWrZrWr1+vkSNHOrpMPAROTk5q166dfv31VyUnJ+unn37S/PnztWvXLs2bN0/Ozs6aPHmyvvnmG0eXiofsypUr6tatmwIDA/WnP/3J0eWgAFy9elVNmzbVnj17NHr0aJ04cUI//vij5s2bpw0bNiglJYU3AEysd+/eunjxonr37q0jR45o8eLF+uGHH/Sf//xHI0aM0I0bN9S7d29du3bN0aXiAVStWlWDBw/WnDlztHfvXr3++uv3PCY+Pl6DBg2Ss7OzYmNjtXbtWsXExOjQoUOKiorS/v379eabbxZA9QAeZ8wABkzmwoULqlq1qlxcXLRr1y75+PhIYgZwYXTlyhUFBATo4sWL+uabb9SlSxdHl4T7VLduXW3dulUffvih/vKXv2RpW79+vRo1aiR3d3edOnVKRYoUcVCVcISePXtq2rRpioqK0ooVKxxdDh6igQMH6rPPPlNsbKxiYmI0c+ZMZgCb3F//+ld98MEH6t27t77++mtHl4MCdObMGdssztOnT6tkyZJZ2m/evClfX19dvXpVcXFxqlGjhiPKRD7q1q3bPX+ud+zYUQsWLFDPnj01ZcqULG1Hjx5V+fLldevWLe3du1dVqlQpiLIBPIaYAQyYzDvvvKOkpCRNnTpV3t7eji4HDuTl5aWwsDBJt98AwOPl+PHj2rp1qySpc+fO2dobNmyo4OBgXb9+XUuXLi3o8uBg1l/6eW6b25o1a/T555/rf/7nf9SiRQtHl4MCkJGRoa+++kqSNGTIEAdXg4Lm7u6e6335uH/hkJ6eblv3397rwbJly6pBgwaSpIULFxZobQAeLwTAgInExsZq+vTp6tWrlyIjIx1dDhwsIyPDdhO4wMBAxxaD+xYfHy/p9jIfoaGhdvepXbt2ln1ReBw8eFASz20zu3Tpkt544w35+/vr008/dXQ5KCBxcXFKTU1V6dKlVbFiRe3atUtjxoxRnz59NGzYMMXGxurWrVuOLhMPiY+Pjxo1aiRJGjFiRJabvd66dUujR4/W1atXFR0dreDgYEeViQJ04MABXblyRdJ/X/fdideDAHLDxdEFAMgfZ8+eVa9evRQcHKyPP/7Y0eXgETBt2jSlpqbK09NT0dHRji4H9+nIkSOSpJCQkBz3sf7yZ90XhcPJkyc1Y8YMSVK7du0cWwwemsGDB+vIkSNauHChihYt6uhyUEB27twpSQoKCtKwYcM0duxYZV6x7x//+Idq1KihRYsW3fX/Bzy+pkyZohYtWmjy5MmKjY1V7dq15ezsrPj4eB0/flyvv/66vvjiC0eXiQJifY3n5+cnX19fu/vwehBAbhAAAybRr18/JScn6+eff9YTTzzh6HLgYLt27bJ9dHTkyJHy9/d3cEW4XxcvXpSkuy7lYl3j+8KFCwVSExzvxo0b6tKli86fP69q1aqpT58+ji4JD8GyZcv09ddfq1OnTmrdurWjy0EBOnPmjKTbM/m2bNmit99+WwMGDFBAQIDt6/j4eL300kuKi4uTq6urgytGfgsLC9OmTZv0+uuva9myZTp+/Lit7amnnlJ4eDiv9QsRXg8CyC8EwICDDR06VEuWLLnv46ZOnaqGDRtKkn744QfNnTtX3bt314svvpjfJeIhyY+xtycpKUktW7bUpUuX1KpVKw0bNiwvZQJ4hLz55ptauXKlihcvru+++05ubm6OLgn57Pz58+rRo4dKliypzz//3NHloIBZZ/tmZGTo1VdfzTLTs0mTJlq+fLnCwsK0e/duzZs3T6+//rqjSsVDsmHDBrVt21YuLi6aO3euIiMj5ebmpg0bNujdd99Vjx49tGHDBk2bNs3RpQIAHiMEwICDnThxQvv377/v4y5duiRJSk1NVd++fVW6dGl98skn+V0eHqK8jr09J0+eVFRUlI4eParmzZsrJiZGFoslL2XCQawf87t8+XKO+1gfC8wEKhwGDhyoadOmqWjRolq+fLkqV67s6JLwEFhv5jp//nxu8lQIZf6It70Z/iEhIXrppZf0/fffa8WKFQTAJnPu3Dm1adNGqamp2rRpk+rVq2dre/nll/XUU0+pWrVq+te//qUuXbooIiLCgdWiIPB6EEB+IQAGHGz27NmaPXv2Ax+/fv16nT59WkFBQXf9mGiHDh3k7u6ubt26qVu3bg/cH/JPXsf+TqdPn1ZkZKQOHDigJk2aaNGiRfd1N2k8WsqVKydJSkxMzHEfa5t1X5jXoEGD9Nlnn8nPz0/Lli1TjRo1HF0SHpKFCxfKxcVFX375pb788sssbfv27ZN0e433FStWKCAgQPPmzXNEmXhIypcvb/ff9vZJTk4ukJpQcGJjY5WSkqIKFSpkCX+typcvr3r16mn16tVasWIFAXAhYH2Nd+7cOV28eNHuOsC8HgSQGwTAgEkkJSUpKSkpx/bffvtNkhQeHl5AFaEgpaSkKDIyUnv37lVUVJSWLFkiDw8PR5eFPLAGfGfOnNGRI0cUGhqabZ9t27ZJkmrWrFmgtaFgDR06VJ988omKFCmiZcuW5XgXcJjHjRs3tHbt2hzbExISlJCQoLJlyxZgVSgINWvWlMVikWEYSk1Ntd3cKbPU1FRJ/133E+Zx7NgxSXefyVmkSBFJUlpaWoHUBMcKCwuTl5eXrly5om3bttkN/Xk9CCA3nBxdAIC8ad26tQzDyPGPVWJiogzD0OjRox1XLB6K1NRURUZG6o8//lBUVJR+/PFHeXp6Oros5FFQUJDq1KkjSZo7d2629vXr1ysxMVHu7u5q0aJFQZeHAjJs2DB9/PHHKlKkiJYvX257TMC8zp07l+P/6V27dpUkffDBBzIMQwkJCY4tFvkuICDAts7/ihUrsrVnZGTY3hyoW7dugdaGh69MmTKSbs/2P3/+fLb2jIwMxcXFSZLdN4ZhPm5ubnrppZck2X89ePToUW3cuFGS1KZNmwKtDcDjhQAYAB5jaWlpioqK0u7du9WkSRPCX5N5//33JUkfffSR7Rc+6fas4LfeekuS1K9fP9tsIJjLiBEj9I9//EN+fn6Ev0AhMmrUKEnS3//+d9snuKTbM8MHDRqkw4cPy9fXV927d3dUiXhIoqOj5e3tratXr6pXr15Z7vuQnp6uP//5zzp27JhcXV3Vvn17B1aKgjRs2DBZLBZNnz5dv/zyi237lStX1KNHD928eVPt2rVTlSpVHFglgEedxcg8RRCA6VhvAJaYmKigoCAHV4P81rZtWy1cuFAWi0UdOnTIMfxt3br1XdeIxqNr4MCB+uyzz+Tq6qqoqCh5e3tr5cqVOnfunBo0aKDly5cT+pvQkiVL9Kc//UmSVLt2bT399NN29ytRooT++c9/FmRpcKBu3bpp5syZ+uCDDzRixAhHl4OH6MMPP9TIkSPl4uKiunXrKiAgQHFxcUpISJCnp6cWLFhgmxUIc5k9e7a6d++uGzduqGTJkqpTp45cXV21bds2HT9+XE5OTpo4caLefPNNR5eKBxAXF2d7E1+SDh06pNTUVAUFBdlmgEu314MPDAy0fT1+/Hi9++67slgsaty4sUqVKqV169YpOTlZYWFhWr9+PTcOBXBXrAEMAI8x6/pvhmEoJiYmx/3KlStHAPyYmjBhgho0aKCJEydq48aNysjIUIUKFTRs2DD9+c9/lpubm6NLxEOQeW3Hbdu22db3u1PZsmUJgAETGjFihOrWratPP/1Umzdv1tatWxUQEKBu3brpvffeY6afiXXp0kXVqlXTp59+ql9//VUrV66UYRgKDAzUa6+9pgEDBrD8x2PswoUL2rx5c7btd97P5fr161na//znP6tatWoaN26ctmzZosuXLyskJETDhw/X8OHD7d4cDgAyYwYwAAAAAAAAAJgUawADAAAAAAAAgEkRAAMAAAAAAACASREAAwAAAAAAAIBJEQADAAAAAAAAgEkRAAMAAAAAAACASREAAwAAAAAAAIBJEQADAAAAAAAAgEkRAAMAAAAAAACASREAAwAAAAAAAIBJEQADAAAAAAAAgEkRAAMAAAAAAACASREAAwAAAAAAAIBJEQADAGBShw4dksVikZOTk1JSUuzuM3v2bFksFlksFs2ePdvuPikpKXJycpLFYtGhQ4ceZslas2aNLBaLwsPD7/tY63WYUUJCgiwWi8qVK1dgfY4ePVoWi0WjR48usD6Rv7p16yaLxaIZM2bky/nKlSsni8WihISEfDlfXuX39eXl509enDhxQr6+vmrZsmWB9NezZ0+5uLho165dBdIfAABwPAJgAABMqkKFCgoODpZhGFq7dq3dfVavXm3795o1a+zus2bNGhmGoeDgYFWoUOFhlIoC5qigKz/NmDFDFotF3bp1c3QpQJ4MGTJEV65c0d/+9rcC6W/06NFydXXVgAEDCqQ/AADgeATAAACYWEREhKSsQW9ma9asUcmSJRUUFHTXADjzuVA49OvXT3v37lW/fv0cXQpg19///nft3btXbdq0yZfz1a1bV3v37tWsWbPy5Xy5sXXrVs2dO1ft2rVTtWrVCqTPoKAg9ezZU2vWrNGSJUsKpE8AAOBYBMAAAJjY3QLgxMREHT58WI0bN1bjxo116NAhJSYmZtvPeiwBcOFSokQJValSRSVKlHB0KYBdgYGBqlKliooUKZIv5/Py8lKVKlUUEhKSL+fLjU8//VSS1KNHjwLrM3N/1v4BAIC5EQADAGBi1tB27969OnXqVJY268ze8PBwNW7cOMs2q1OnTmnv3r1ZzmW1ZcsWdezYUaVLl5abm5tKlSqlli1bavny5XZrybxe5+7du/XKK68oMDBQzs7OuV5ndtOmTYqOjpafn598fHxUu3Zt/etf/8rVsXcaN26cLBaLKleurIsXL2ZrnzJliiwWi4KDg5Wampqrc+b2Gm/cuKGpU6cqPDxcxYoVk7u7u0JDQ9W3b1+7IfzdbNmyRUOHDlXdunUVEBAgNzc3+fv7q2XLllqxYkW2/cPDw21juXbtWtvayXeuMWxvDeDhw4fLYrHozTffzLGe3bt3y2KxyN/fXxkZGVnaTpw4oXfffVdPPvmkvLy85Ovrqzp16uiLL77QjRs3cn3N5cqVU/fu3SVJM2fOzHINdy5rceXKFX300UeqWbOmfH195eXlpaefflojRozQ2bNnc92nVea1pmfPnq26devKx8dHJUuW1Kuvvqpjx45JkgzD0BdffKFnn31W3t7eKlGihLp166bTp0/neO5///vfevnll1WqVCm5ubmpdOnSeuWVV7Rt27Ycj0lLS9M777yjsmXLyt3dXSEhIerXr5/S0tLueS0rV65U27ZtFRgYaHsOt2nTRps2bbrP78rd3bhxQ5MmTdLzzz+vIkWKyMPDQ5UqVdKAAQN0/Phxu8dk/j5Pnz5dzz33nIoUKZJlDeK7rQF848YNjRs3TlWrVpWHh4dKlSqlDh06aM+ePTkuH5LT0iiZ1+A2DEOTJ09WrVq15O3trSJFiqhZs2YP9D07deqUvvvuO5UuXVpNmzbN1p65nuvXr2vMmDGqXLmyPDw8FBISovfee0/Xrl2TJJ0/f16DBw9W+fLl5eHhoXLlymn06NE5Pq+effZZVa9eXatXr7b9jAcAAOZFAAwAgImVLVtWoaGhkrKHu9avrTOApewzha37hIaGqmzZsrbtU6ZM0XPPPacFCxYoICBA7du3V6VKlfTTTz+pWbNmGjNmTI41bdy4UbVr19aWLVv0wgsv6KWXXpKvr+89r2XBggVq1KiRfvnlFwUHB6tVq1by9PRUz549NWjQoHsef6dBgwapVatWOnjwoHr37p2lbceOHRowYIBcXFw0f/78+54Fe7drvHjxopo2bapevXrp999/1zPPPKNWrVrJ3d1dkyZNUo0aNRQfH5/rvt5//32NGzdO165dU61atdS6dWsFBQXpp59+UtOmTTVhwoQs+7/44otq3ry5JMnf319du3a1/Wnfvv1d+7KGrvPnz7cFT3eaPn26JKlLly5ydXW1bf/1119VtWpVjR8/XteuXVPTpk3VoEEDHTp0SP3799dLL72ULTDOSfv27dWgQQNJt9e6znwNL774om2/tLQ0NWjQQMOHD9ehQ4cUGRmpFi1a6PTp0/q///s/1apV64FvaDZ8+HB1795dvr6+io6OlpeXl+bNm6eGDRvq7Nmz6tSpk4YMGaLAwEA1b95czs7Omjlzppo2bar09PRs5xs5cqRefPFFLV26VJUrV1b79u3l7++vmJgY1a9f3+4bHadOnVL9+vU1YcIEXbx4US+//LJq1aqlOXPmqG7duncNuAcPHqwmTZpo8eLFCgkJUevWrVW+fHktXrxYjRo1so1jXl2/fl3R0dHq27ev4uPj1aBBA7Vu3VrXr1/X559/rmeffVZxcXE5Ht+/f3/bTcteeukl1atX7543e7x165batGmjwYMH6+DBg2rcuLEiIyMVFxenOnXq6Pfff3/g6+nevbv69esnPz8/vfzyywoICNDy5csVERGhzZs339e5li5dqvT0dEVGRsrJKedfy9LT09W8eXN98sknevLJJ9W0aVNduHBBY8eOVYcOHZSWlqZ69epp1qxZqlmzpho3bqxTp05pzJgx6t+/f47ntYbOixYtuq+6AQDAY8gAAACm9sYbbxiSjD59+mTZXr58eaNkyZLGrVu3DMMwjICAACM0NDTLPm+++aYhyXjjjTds23bu3Gm4uLgYFovFmDVrVpb9ly5dari5uRmSjGXLlmVp69q1qyHJkGQMGzbMuHnzZrZaV69ebUgyGjdunGV7cnKy4evra0gyPvnkkyxtK1asMDw8PGznvh9nz541ypUrZ0gyvvrqK8MwDOPChQtGpUqVDEnGxx9/fF/ny801du7c2ZBkvPzyy8apU6eytI0fP96QZFSqVMm4ceOGbfuRI0cMSUbZsmWznW/p0qXGiRMnsm3fuHGj8cQTTxiurq5GUlJSlracvs+ZjRo1ypBkjBo1Ksv2Bg0aGJKMb7/9NtsxGRkZRqlSpQxJxq5du2zbk5OTjeLFixsWi8X48ssvs3xfUlNTjcjISEOSMWbMmBzrudP06dMNSUbXrl1z3OeVV14xJBn16tUzUlNTbdsvXrxoREdHG5KM559/Ptd9GoZhG9/ixYsb27dvt22/cuWK0bBhQ0OSUa1aNaNChQpGQkKCrT0lJcWoWLGiIcmYPXt2lnP+/PPPhiTDw8Mj2/Nm6tSphiTD1dXV2L17d5a29u3bG5KMRo0aGefOnbNtP3PmjFGvXj1brdOnT89y3OTJkw1JRsWKFY0dO3ZkaVu7dq3h6+truLm5GQcOHMjSVrZsWUOSceTIkVx/v9577z1DklGhQoUsx6Wnpxs9evQwJBmhoaHG9evXsxxnrf2JJ54wNm3aZPfc1ufbndc3YcIEQ5IRGBho7Nu3z7b9xo0bxsCBA23nvvOxk9Pzwvr8sz4H9+/fn+Wc1p+xzZo1y/X3xTAMo0uXLoYkY+LEiXbbrfVIMurWrZvlMZyQkGAULVrU9nhr2bKlcfnyZVv71q1bDRcXF8PJyck4evSo3fP/8MMPhiQjKirqvuoGAACPHwJgAABM7ptvvjEkGZUrV7ZtO3r0qCHJaNeunW2bNSzLHFqFhYUZkoxvvvnGts0a2rRt29Zuf/369TMkGU2bNs2y3RrWVK5cOUu4mVlOAcyHH35oSDLq169v97jMoc792rJli+Hm5ma4u7sb8fHxRseOHQ1JRsuWLW3heG7d6xr37NljWCwWo3Tp0saFCxfsnqNFixaGJOPHH3+0bbtbAHw3w4cPtxsw5SUAnjZtWo5h16JFiwxJRu3atbNst4aA/fr1s9tXUlKS4erqmuUNiXu5VwB89OhRw8nJybBYLNlCTmuf1jcONmzYkKs+DeO/waS90M4aqEkyYmNjs7WPGzfOkGR07949y/aoqChDkvHuu+/a7fPll182JBm9evWybTt27Jjt+v74449sx8THx9sNgG/evGmULl3akGRs27bNbn9jx441JBmDBg3Ksv1+A+CrV68aPj4+hiRjyZIl2dovX75s+Pv7G5KMOXPmZGmz1v6///u/OZ4/pwC4fPnyhiTj66+/znbM9evXjTJlyjxwAGzvOpKTkw1Jhru7u5Genp5jvXd6+umnDUnGqlWr7LZb67FYLFneULEaMGCAIcnw8fHJ9maSYRhGy5YtDUnGzJkz7Z5///79hiSjaNGiua4ZAAA8nlgCAgAAk7Ou93rgwAElJydLyrr8g9Wd6wCfPHlS+/fvz3KOzO13rp9pZb250Lp163Tz5s1s7a1bt5azs/N9XYO1z9dee81ue9euXe/rfJnVqVNH//znP3X9+nWFh4crJiZGZcuWta0t+yByusalS5fKMAxFR0fnuOyFdf3RjRs35rq/M2fOaNasWRo6dKh69eqlbt26qVu3blq7dq0k2cYxP3Ts2FHe3t5asWKFkpKSsrRZlw144403smyPjY2VJL3yyit2z1mmTBlVqlRJKSkpOnjwYL7U+euvv+rWrVuqUaOGnnnmGbt9WpfCsHeTxHtp0aJFtm2VKlWSJLm4uKhZs2Y5tp84ccK27caNG9qwYYOkez+nMtdpvb6aNWvqqaeeynbMs88+a/e64+PjdeLECVWoUEG1atWy29+DPAbt2bZtmy5duqRixYqpZcuW2dq9vLzUqVMnSTmPwb2WJblTUlKSDh8+LEnq3LlztnY3N7f7PqeVi4tLliVGrAICAlS0aFFdv35dZ86cyfX5rOuyFy9e/K77hYSEqGrVqtm2Wx9PtWrVUqlSpXJsz/x4y8za79mzZ+0uSwIAAMyDABgAAJOzhmvSf0OWzDeAs7ozALb+XalSJZUpU8a2n/WmTda1he9UoUIFSdK1a9fshiGZbzSWW9agMac+c9qeW/3791ezZs10/vx5WSwWzZs3T0WLFn3g8+V0jdZgatq0aVluXJb5z9ChQyVJKSkpueprypQpKlu2rLp27aqPP/5YU6dO1cyZMzVz5kxbgHfhwoUHvpY7+fj4qEOHDrp165ZmzZpl23769GnFxsbKw8NDr776apZjrNfdqFGjHK97z549knJ/3fdyr8ep9N/Hak43IrubkJCQbNt8fHwkSYGBgXJxccnWbg39M6+ffObMGdvX93pOZa7zXs+JnNqsY3Ho0KEcx6Ju3bqS8j4W+TEG9/vzwvp9KVGihG088npOq8DAwCzrWmf2xBNPSFKOa2Pbc/78+SzH5sTeY0367+Mtp3Z7j7fMMvd77ty5u9YAAAAeb9lfmQIAANOJiIjQwYMHtXr1anXu3Flr1qxR8eLFs8wqe+qpp1SyZElbSGz9O/Ps3/zg6emZr+fLDwcPHtSmTZskSYZhaMuWLapfv/4Dny+na7x165ak27Mzq1evftdz1KtX7579/P777+rTp4+cnZ31j3/8Qy1btlRISIi8vLxksVg0efJk9enTR4Zh3P9F3MUbb7yhGTNmaObMmXr//fclSbNnz9aNGzfUvn17+fn5Zdnfet3t27eXt7f3Xc99r9mQj4q73bTrbm2OZh2LgIAA2wzonNzvzQ8fhgf9eXG32fsPOrM/v8fVz89PKSkp93yD5l79Pmhd1gBaUp7e8AIAAI8+AmAAAAqBiIgITZ48WatXr9axY8d05MgRtWnTJlsQ8sILL+j7779XQkKCbQbwnQFwmTJldOjQIR0+fNjux5KtMww9PDxUrFixfKm/TJky2rdvnxISEuy257Q9N65du6aOHTvq4sWLeu211/Tdd99pyJAhev7551W7du0HPq89wcHBkqQGDRroiy++yPP5FixYIMMw1L9/f9vM4czyazmFOzVq1EgVK1bUgQMHtGHDBjVo0EAzZsyQlH35B+n2dR88eFDvvfdevn9Pc2KdtW59PNpjbcs8w72gFS9eXO7u7rp+/boOHz5sd9kGe3Va/323x769NutjsHjx4rYxe1isNR45ciTHffJ7DKznSUlJ0eXLl+2+4ZCXnxf5qVSpUkpJSbmvZSPyk7XfokWL5jizGQAAmMOjOz0BAADkG+tSD4cOHdLs2bOzbMvMugzEnDlzdODAAbv7Wb/OKTz617/+Jel2SGjvY/APInNd9mReiuB+DRw4UNu3b1dERIRmzZqlcePGKT09XR07dsz3j0VHR0dLkpYsWXJfHxXPSVpamiSpbNmy2dquXbum77//3u5xbm5ukm6vP/ugunfvLun24+D333/Xrl27FBwcrKioqGz7Wq87Jibmgfu7072u4YUXXpCTk5O2b9+uHTt2ZGtPTk7WL7/8Iin/Z7nfDxcXFzVs2FDSvZ9Tmet84YUXZLFYFBcXp3379mU7ZseOHdq5c2e27XXq1FGJEiW0Z88e/fHHH/lwBTmrXbu2fHx8lJaWpiVLlmRrv3r1qubNmycp/8YgODjYtsTDt99+m609PT09x+dFQatZs6Yk2ZY/KWi7d++WpBzXggYAAOZBAAwAQCEQEBCgJ598UpI0btw4SXcPgD/55BNJ0pNPPqmAgIAs+wwcOFAuLi5atGiRLUy2WrZsmb7++mtJ0uDBg/Ot/h49esjHx0ebNm3SZ599lqVtzZo1mjRp0gOdd+7cuZo8ebL8/f01d+5cOTk56e2331b79u115MgRu7NZ86JGjRpq166dEhMT1bZtW7szES9fvqw5c+bYbhB1N9YxnTlzpi5evGjbfu3aNb311ls5zrwMCgqSdHuGcEZGxgNcye0b7zk5OSkmJkYTJ07Msu1OQ4YMkZ+fnz755BNbwH6nI0eOZHs83Y31GnIKz0JCQtShQwcZhqE+ffpkmWV5+fJl9e7dW9euXdPzzz+v559/Ptf9PgyDBg2SJH311VdauXJllrYZM2ZoyZIlcnV11cCBA23bQ0JC1KZNG926dUt9+/bNsozA2bNn9dZbb9ld+sPV1VWjRo2SYRhq06aN1q9fn22fmzdvatWqVfrtt9/ydF0eHh56++23bdd49OhRW1tGRoYGDhyokydPKjQ09IFvzGbPgAEDJEmjRo2yvZEl3V7+Yvjw4UpMTMy3vvLCGnpbl58paNY1wiMjIx3SPwAAKDgsAQEAQCERERGhvXv3Ki0tTcWKFVO1atWy7VOtWjUVK1bMNrPU3qy8atWqaeLEierbt69ef/11jR8/XlWqVNHRo0e1ceNGGYah0aNHq1mzZvlWe+nSpTVlyhR16dJFAwcO1NSpU1W1alUdP35c69at0zvvvKPx48ff1zn379+vPn36yMnJSXPnzs0SdE+dOlVxcXFauHChJkyYkCV4y6vp06fr3Llz+vnnnxUWFqbq1asrNDRUhmEoISFBO3bsUHp6uvbu3St/f/+7nqt79+6aMGGC4uPjFRoaqkaNGsnZ2Vnr1q3T1atXNXDgQE2YMCHbcSEhIapdu7a2bdumatWqqXbt2vLw8FCJEiX00Ucf5eo6ypQpo2bNmumXX37R9OnTZbFYbLOC7xQUFKTFixerXbt2Gjx4sMaOHauqVasqMDBQ58+f1969e3Xo0CHVq1dPXbp0yVX/9evXV+nSpRUfH6+aNWuqWrVqcnV1VVhYmIYMGSJJmjhxovbt26fNmzerQoUKioiIkIuLi9auXauUlBSFhobmOKu8IEVHR2vEiBH68MMP1bRpUzVo0EAhISHat2+f4uLi5OzsrEmTJunpp5/OctzEiRO1Y8cOrVmzRqGhoQoPD5dhGFq9erWKFy+uVq1a2Z15269fPx07dkwff/yxGjVqpKeffloVK1aUp6enTp48qe3bt+vcuXP66quv8rQWtiSNGTNG27Zt08qVK/Xkk08qIiJCvr6+2rRpk44dO6bixYtrwYIFthnd+WHAgAFavny5fv75Zz3zzDOKiIiQn5+ftm7dqhMnTuitt97Sl19+ma99PogWLVrI1dVVq1at0s2bN+Xs7Fyg/a9YsUKS9Kc//alA+wUAAAWPGcAAABQS9j4+fieLxaJGjRrZPSaz3r17a+PGjWrfvr1OnDihmJgY7du3Ty1atNCyZcs0atSofK+/U6dOWrNmjZo3b66jR49q8eLFunjxoiZNmmSbsZxbV69eVYcOHXTp0iWNHDky2wy4IkWKKCYmRu7u7ho6dKi2bt2ab9fh6+urZcuWae7cuWrSpImOHTumhQsXatWqVbp69apee+01LVy4UBUqVLjnufz8/LRt2za99dZb8vPz088//6xNmzapWbNmiouL07PPPpvjsd9//706d+6sCxcuaP78+Zo2bZrt4/i5lXmG9AsvvKDy5cvnuO8LL7ygP/74QyNHjlRQUJC2bt2qBQsWaPv27fL399eoUaM0ZcqUXPft5uamf//732rVqpWSkpI0e/ZsTZs2TbGxsbZ9ihcvro0bN+rvf/+7QkNDtWzZMv30008qUaKE3n//ff3++++25QIc7YMPPtDPP/+s6Oho7d27VzExMTpx4oQ6dOigjRs32p2NHhAQoM2bN6t///7y8vLSTz/9pK1bt6pTp0767bff7npjr7Fjx2rDhg167bXXdOnSJf3yyy+KjY3ViRMnFB4erqlTp+qVV17J83W5u7vrl19+0Zdffqnq1atr3bp1WrhwoVxdXdW/f3/t2LEj35cgcHZ21uLFizV27FhVqFBBq1ev1ooVK/TMM89oy5Yttjd7HH2TO39/f3Xo0EHJyclatmxZgfYdHx+vnTt3KiIiQk899VSB9g0AAAqexcjv20IDAAAAwCMqMjJSq1ev1vfff6+2bds6tJatW7eqbt26atu2bYGuTdy/f3998cUXWrx4sVq1alVg/QIAAMcgAAYAAABgKtu3b9dTTz2VZZmH9PR0/e1vf9OYMWNUqlQpHT16VB4eHg6s8rbXXntN3377rbZv365nnnnmofeXmJioypUrq379+lq9evVD7w8AADgeATAAAAAAUwkPD9f27dtVvXp1BQYG6uzZs9q1a5eSk5Pl4eGhhQsX6sUXX3R0mZKk48ePKywsTOHh4frpp58een89e/bUjBkzFBcXVyCBMwAAcDwCYAAAAACmMmfOHM2ZM0c7d+7UmTNnZBiGSpcurYiICA0aNIh1bwEAQKFCAAwAAAAAAAAAJuXk6AIAAAAAAAAAAA8HATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmBQBMAAAAAAAAACYFAEwAAAAAAAAAJgUATAAAAAAAAAAmNT/AzGhTXqOedQnAAAAAElFTkSuQmCC"/>


<p class="figure-caption"><em>Figure 3-1. Modeled zone layout derived from the current IDF
floor vertices. The common plenum is above the occupied plan.
[1]</em></p>
<p class="caption"><strong>Table 3-1. Zone and architectural-room
correspondence</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
</colgroup>
<thead>
<tr class="header">
<th>IDF zone</th>
<th>Drawing room(s)</th>
<th>Floor/footprint area [m²]</th>
<th>Volume [m³]</th>
<th>Representation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thermal Zone: Space 101</td>
<td>Lab B / room 103</td>
<td>18.414</td>
<td>56.13</td>
<td>Dedicated VAV + reheat</td>
</tr>
<tr class="even">
<td>Thermal Zone: Space 102 - Plus</td>
<td>Lobby 101 + Restroom 102 + Control 104</td>
<td>24.497</td>
<td>72.81</td>
<td>One combined zone; VAV + reheat</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Space 103</td>
<td>Lab A / room 105</td>
<td>18.414</td>
<td>56.13</td>
<td>Dedicated VAV + reheat</td>
</tr>
<tr class="even">
<td>MEP</td>
<td>MEP / room 106</td>
<td>6.457</td>
<td>19.68</td>
<td>No dedicated terminal</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Plenum</td>
<td>Common return plenum</td>
<td>67.782</td>
<td>98.50</td>
<td>Above the rooms; not counted in floor-area total</td>
</tr>
</tbody>
</table></div>
<p>The IDF’s Space 101 is drawing Lab B, room 103; it is not drawing
Lobby 101. The three central architectural rooms share one simulated air
temperature. The plenum footprint is not added again to building floor
area. The MEP room has no dedicated air terminal. Model polygon area is
not the same quantity as the architectural cover sheet’s gross building
area. [1,3]</p>
<p class="caption"><strong>Table 3-2. Zone extents and enclosed volumes calculated from
surface vertices</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Zone</th>
<th>Model-coordinate extent x × y [m]</th>
<th>Vertical extent [m]</th>
<th>Modeled volume [m³]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>MEP</td>
<td>6.312–9.171 × 4.654–6.913</td>
<td>0.000–3.048</td>
<td>19.682</td>
</tr>
<tr class="even">
<td>Thermal Zone: Plenum</td>
<td>0.000–11.000 × 0.000–6.913</td>
<td>2.743–4.724</td>
<td>98.495</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Space 101</td>
<td>0.000–3.956 × 0.000–4.654</td>
<td>0.000–3.048</td>
<td>56.125</td>
</tr>
<tr class="even">
<td>Thermal Zone: Space 102 - Plus</td>
<td>1.829–7.044 × 0.000–6.913</td>
<td>0.000–3.048</td>
<td>72.806</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Space 103</td>
<td>7.044–11.000 × 0.000–4.654</td>
<td>0.000–3.048</td>
<td>56.125</td>
</tr>
</tbody>
</table></div>
<p>The central-zone extent is a bounding rectangle, not a statement that
the zone itself is rectangular. Exact vertices, surface assignments, and
reciprocal adjacent-surface names are supplied in the IDF and the
complete input register. [1]</p>
<p class="caption"><strong>Table 3-3. Geometry conventions and boundaries</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 50%"/>
<col style="width: 50%"/>
</colgroup>
<thead>
<tr class="header">
<th>Geometry input</th>
<th>Value / treatment</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Coordinate system</td>
<td>Relative; counterclockwise vertices; UpperLeftCorner</td>
</tr>
<tr class="even">
<td>Zone origins / zone rotations</td>
<td>All zero</td>
</tr>
<tr class="odd">
<td>Building North Axis</td>
<td>333°</td>
</tr>
<tr class="even">
<td>Main occupied ceiling</td>
<td>3.048 m; restroom portion 2.7432 m</td>
</tr>
<tr class="odd">
<td>Main roof elevations</td>
<td>4.7244–4.5212 m</td>
</tr>
<tr class="even">
<td>Rear roof elevations</td>
<td>4.0640–3.9624 m</td>
</tr>
<tr class="odd">
<td>Building surfaces</td>
<td>67 BuildingSurface:Detailed objects</td>
</tr>
<tr class="even">
<td>Openings and opaque opening pieces</td>
<td>108 FenestrationSurface:Detailed objects; includes doors, frames,
mullions and spandrels</td>
</tr>
<tr class="odd">
<td>Shading</td>
<td>5 Shading:Building:Detailed parapet objects</td>
</tr>
<tr class="even">
<td>Internal mass</td>
<td>4 InternalMass objects in the combined central zone</td>
</tr>
<tr class="odd">
<td>Outside surfaces</td>
<td>Outdoors boundary</td>
</tr>
<tr class="even">
<td>Ground-contact slabs</td>
<td>Ground boundary; Section 4.3 temperatures</td>
</tr>
<tr class="odd">
<td>Interior partitions / ceilings</td>
<td>Paired Surface boundaries to adjacent zone or plenum</td>
</tr>
</tbody>
</table></div>
<p>The listed zone origins and zone rotations are zero. Surface and
opening names are retained from the IDF. Outdoors, Ground, and paired
Surface boundaries are kept distinct. Ground-contact boundary
temperatures are given in Section 4.3; construction assignments are
given in Section 4. [1]</p>
<h2 id="s-3-1-openings-frames-and-shading">3.1 Openings, Frames, and
Shading</h2>
<p>The 108 FenestrationSurface:Detailed objects include transparent
openings and explicit opaque opening pieces. They should not be counted
as 108 transparent windows. Some exterior and interior frame strips,
door pieces, and spandrels are represented as opaque Door-type
subsurfaces. The two frame-and-divider objects are used for the
principal south vision windows. [1]</p>
<p class="caption"><strong>Table 3-4. Principal south vision window
polygons</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Window object</th>
<th>Vertex polygon width × height [m]</th>
<th>Frame/divider object</th>
<th>Source</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HIBO CWC LabB Vision</td>
<td>3.5560 × 2.5400</td>
<td>HIBO CWC Vision Frame</td>
<td>[1, L3194–L3215]</td>
</tr>
<tr class="even">
<td>HIBO CWB Control Vision</td>
<td>1.1176 × 2.5400</td>
<td>HIBO CWB Vision Frame</td>
<td>[1, L3217–L3238]</td>
</tr>
<tr class="odd">
<td>HIBO CWC LabA Vision</td>
<td>3.5560 × 2.5400</td>
<td>HIBO CWC Vision Frame</td>
<td>[1, L3240–L3261]</td>
</tr>
</tbody>
</table></div>
<p>The polygon dimensions are not interchangeable with clear-glass area
or frame-inclusive opening area. The glazing, explicit frame-strip
constructions, and FrameAndDivider inputs are documented separately in
Section 4.5. The five Shading:Building:Detailed objects represent the
South, West, East, Northwest Shoulder, and Northeast Shoulder upper
parapets. Their transmittance-schedule fields are blank; the exact
vertices are retained in the complete register. [1]</p>
<h2 id="s-3-2-internal-partitions-and-same-zone-mass">3.2 Internal Partitions
and Same-Zone Mass</h2>
<p>Interzone partitions and ceilings use paired Surface boundaries.
Partitions and doors separating rooms that have been combined into the
central thermal zone are instead represented by InternalMass objects
with half-layer constructions and the entered exposed areas. These mass
areas are not additional floor area. No explicit door-opening airflow is
assigned. [1]</p>
<p class="caption"><strong>Table 3-5. Central-zone internal mass</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Object</th>
<th>Construction</th>
<th>Entered surface area [m²]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HIBO Same-Zone Partition 104</td>
<td>HIBO Internal Mass Half SA6</td>
<td>14.920228</td>
</tr>
<tr class="even">
<td>HIBO Same-Zone Door 104</td>
<td>HIBO Internal Mass Half HM Door</td>
<td>3.901928</td>
</tr>
<tr class="odd">
<td>HIBO Same-Zone Partition 102</td>
<td>HIBO Internal Mass Half SA6</td>
<td>11.650041</td>
</tr>
<tr class="even">
<td>HIBO Same-Zone Door 102</td>
<td>HIBO Internal Mass Half HM Door</td>
<td>3.901928</td>
</tr>
</tbody>
</table></div>
<h1 id="s-4-envelope-materials-and-constructions">4. Envelope Materials and
Constructions</h1>
<p>Opaque heat-transfer surfaces use layer-by-layer Construction
definitions. The exterior surface film is not inserted as a material
layer; the model selects TARP for both inside and outside surface
convection. FullExterior solar distribution and the shading settings in
Section 2.1 are used. Equivalent materials remain explicit model
representations rather than implied product tests. [1]</p>
<h2 id="s-4-1-exterior-walls">4.1 Exterior Walls</h2>
<p>The metal-panel exterior wall has six layers from exterior to
interior: equivalent sheet-metal skin, continuous insulation, an
air-barrier resistance, exterior gypsum sheathing, an effective
steel-stud/batt cavity, and interior Type X gypsum. The CMU-veneer wall
has seven layers, with equivalent hollow CMU and a drainage cavity
outside the same insulated/sheathing/cavity/gypsum sequence. The
assemblies follow the drawing descriptions while the thermal tuples and
equivalents are those entered in the IDF. [1,3]</p>
<h2 id="s-4-2-roofs">4.2 Roofs</h2>
<p>The roof uses EPDM membrane, four-inch R-30-equivalent
polyisocyanurate, a resistance-only vapor-retarder layer, and equivalent
metal decking. The modeled roof is sloped using surface vertices; the
roof insulation layer remains 0.1016 m in the material definition.
Material thickness is therefore not inferred from the elevation
difference. [1,3]</p>
<h2 id="s-4-3-slab-on-grade-floors">4.3 Slab-on-Grade Floors</h2>
<p>Both slab constructions start at the ground side with 0.1016 m
granular fill followed by 0.1016 m concrete. The carpeted slab adds a
0.005207 m carpet-tile equivalent on the room side. Sealed-concrete
floors do not add a separate massive sealer layer. All slab exterior
boundaries are Ground, using the twelve monthly temperatures below; no
Foundation:Kiva object is present. [1,3]</p>
<p class="caption"><strong>Table 4-1. Prescribed ground-contact
temperatures</strong></p>
<div class="table-wrap"><table>
<thead>
<tr class="header">
<th>Month</th>
<th>Ground temperature [°C]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>January</td>
<td>21.5</td>
</tr>
<tr class="even">
<td>February</td>
<td>21.4</td>
</tr>
<tr class="odd">
<td>March</td>
<td>21.5</td>
</tr>
<tr class="even">
<td>April</td>
<td>21.5</td>
</tr>
<tr class="odd">
<td>May</td>
<td>22</td>
</tr>
<tr class="even">
<td>June</td>
<td>22.9</td>
</tr>
<tr class="odd">
<td>July</td>
<td>23</td>
</tr>
<tr class="even">
<td>August</td>
<td>23.1</td>
</tr>
<tr class="odd">
<td>September</td>
<td>23.1</td>
</tr>
<tr class="even">
<td>October</td>
<td>22.2</td>
</tr>
<tr class="odd">
<td>November</td>
<td>21.7</td>
</tr>
<tr class="even">
<td>December</td>
<td>21.6</td>
</tr>
</tbody>
</table></div>
<p>These temperatures belong to Site:GroundTemperature:BuildingSurface
in the IDF. The separate ground-temperature information at several
depths in the EPW header is not substituted for them. The source records
do not establish these monthly boundary values as field measurements.
[1,2]</p>
<h2 id="s-4-4-interior-partitions-ceilings-and-construction-totals">4.4
Interior Partitions, Ceilings, and Construction Totals</h2>
<p>Interior partitions use gypsum layers around six-inch or eight-inch
effective sound-batt cavities. The suspended acoustic ceiling is
represented by an Armstrong ULTIMA High NRC 1940 reference material;
this reference item is not asserted to be the installed SKU. A separate
gypsum ceiling construction is also used. Doors, frame strips, spandrels
and same-zone half constructions have their own records. [1,3]</p>
<p class="caption"><strong>Table 4-2. All 17 construction definitions</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 50%"/>
<col style="width: 50%"/>
</colgroup>
<thead>
<tr class="header">
<th>Construction</th>
<th>Layers: exterior / adjacent side → room side</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>EXT_Window_SN54</td>
<td>SN54_1in_IGU</td>
</tr>
<tr class="even">
<td>HIBO Metal Panel Exterior Wall</td>
<td>Metal Wall Panel 24ga Eq → Thermax CI R7.5 Eq → Air Barrier Eq →
Exterior Gypsum Sheathing 5-8in → CFS Batt R13 6in Effective → Gypsum
Board Type X 5-8in</td>
</tr>
<tr class="odd">
<td>HIBO CMU Veneer Exterior Wall</td>
<td>Burnished CMU Veneer 4in Eq → Exterior Drainage Cavity → Thermax CI
R7.5 Eq → Air Barrier Eq → Exterior Gypsum Sheathing 5-8in → CFS Batt
R13 6in Effective → Gypsum Board Type X 5-8in</td>
</tr>
<tr class="even">
<td>HIBO EPDM Insulated Roof</td>
<td>EPDM Membrane 45mil → Roof Polyiso 4in R30 Eq → Roof Vapor Retarder
Eq → Metal Roof Deck Eq</td>
</tr>
<tr class="odd">
<td>HIBO Slab Carpet</td>
<td>Granular Fill 4in Eq → Concrete Slab 4in → Carpet Tile CPT-1 Eq</td>
</tr>
<tr class="even">
<td>HIBO Slab Sealed Concrete</td>
<td>Granular Fill 4in Eq → Concrete Slab 4in</td>
</tr>
<tr class="odd">
<td>HIBO APC-1 Ceiling</td>
<td>APC-1 Ultima High NRC 1940 Reference</td>
</tr>
<tr class="even">
<td>HIBO GYP Ceiling</td>
<td>Gypsum Board Type X 5-8in</td>
</tr>
<tr class="odd">
<td>HIBO Interior Partition SA.6.20</td>
<td>Gypsum Board Type X 5-8in → Interior Sound Batt Cavity 6in Eq →
Gypsum Board Type X 5-8in</td>
</tr>
<tr class="even">
<td>HIBO Interior Partition SA.8.21</td>
<td>Gypsum Board Type X 5-8in → Interior Sound Batt Cavity 8in Eq →
Gypsum Board Type X 5-8in</td>
</tr>
<tr class="odd">
<td>HIBO Interior CTG</td>
<td>Interior CTG 1-4in</td>
</tr>
<tr class="even">
<td>HIBO HM Door 1-3-4in</td>
<td>HM Door Steel Skin Eq → HM Door Core Eq → HM Door Steel Skin Eq</td>
</tr>
<tr class="odd">
<td>HIBO Metal Frame Strip</td>
<td>Hollow Metal Frame Eq</td>
</tr>
<tr class="even">
<td>HIBO Exterior Aluminum Frame Strip</td>
<td>Exterior Aluminum Frame Strip Eq</td>
</tr>
<tr class="odd">
<td>HIBO Internal Mass Half SA6</td>
<td>Internal Mass Half Cavity SA6 Eq → Gypsum Board Type X 5-8in</td>
</tr>
<tr class="even">
<td>HIBO Internal Mass Half HM Door</td>
<td>Internal Mass Half HM Core → HM Door Steel Skin Eq</td>
</tr>
<tr class="odd">
<td>HIBO ITSG Opaque Panel</td>
<td>ITSG Opaque Panel 1in Eq</td>
</tr>
</tbody>
</table></div>
<p class="caption"><strong>Table 4-3. Calculated construction resistance and areal heat
capacity</strong></p>
<div class="table-wrap"><table>
<thead>
<tr class="header">
<th>Opaque construction</th>
<th>R, no films [m² K/W]</th>
<th>C_A [kJ/(m² K)]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HIBO Metal Panel Exterior Wall</td>
<td>2.576922</td>
<td>36.207</td>
</tr>
<tr class="even">
<td>HIBO CMU Veneer Exterior Wall</td>
<td>2.917107</td>
<td>101.279</td>
</tr>
<tr class="odd">
<td>HIBO EPDM Insulated Roof</td>
<td>5.288905</td>
<td>9.126</td>
</tr>
<tr class="even">
<td>HIBO Slab Carpet</td>
<td>0.217755</td>
<td>338.816</td>
</tr>
<tr class="odd">
<td>HIBO Slab Sealed Concrete</td>
<td>0.130972</td>
<td>336.746</td>
</tr>
<tr class="even">
<td>HIBO APC-1 Ceiling</td>
<td>0.390000</td>
<td>3.284</td>
</tr>
<tr class="odd">
<td>HIBO GYP Ceiling</td>
<td>0.099219</td>
<td>13.843</td>
</tr>
<tr class="even">
<td>HIBO Interior Partition SA.6.20</td>
<td>1.468437</td>
<td>31.953</td>
</tr>
<tr class="odd">
<td>HIBO Interior Partition SA.8.21</td>
<td>1.891771</td>
<td>33.376</td>
</tr>
<tr class="even">
<td>HIBO HM Door 1-3-4in</td>
<td>0.353794</td>
<td>11.220</td>
</tr>
<tr class="odd">
<td>HIBO Metal Frame Strip</td>
<td>0.200000</td>
<td>5.556</td>
</tr>
<tr class="even">
<td>HIBO Exterior Aluminum Frame Strip</td>
<td>0.200000</td>
<td>16.459</td>
</tr>
<tr class="odd">
<td>HIBO Internal Mass Half SA6</td>
<td>0.734219</td>
<td>15.977</td>
</tr>
<tr class="even">
<td>HIBO Internal Mass Half HM Door</td>
<td>0.176897</td>
<td>5.610</td>
</tr>
<tr class="odd">
<td>HIBO ITSG Opaque Panel</td>
<td>0.418235</td>
<td>8.534</td>
</tr>
</tbody>
</table></div>
<p>Source: [1, L1296–L1387]. Calculations use R = Σ(t/k) plus
resistance-only layers and C_A = Σ(tρcₚ)/1000. NoMass and AirGap layers
add their entered resistance but no explicit material heat capacity to
this calculation. Glazing is not treated as an opaque massive layer. For
slabs, the listed heat capacity includes the modeled granular-fill
layer. These construction totals are not a single whole-building
equivalent R or C.</p>
<h2 id="s-4-5-glazing-frames-doors-and-spandrel">4.5 Glazing, Frames, Doors,
and Spandrel</h2>
<p>The exterior SN54 simple-glazing record specifies glazing
performance; it is not the frame-inclusive whole-window result. Interior
clear glass uses a detailed spectral-average optical record. The main
CWB/CWC windows use FrameAndDivider objects, while many other frames are
explicit opaque strips. Insulated spandrels are opaque panels, not
solar-transmitting glass. [1]</p>
<p class="caption"><strong>Table 4-4. Glazing thermal and optical inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Glazing record</th>
<th>Property</th>
<th>Input</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>SN54_1in_IGU</td>
<td>U-factor [W/(m²K)]</td>
<td>1.36</td>
<td>Guardian SN54 on clear, double-glazed reference</td>
</tr>
<tr class="even">
<td>SN54_1in_IGU</td>
<td>SHGC / visible transmittance</td>
<td>0.28 / 0.54</td>
<td>Guardian SN54 reference</td>
</tr>
<tr class="odd">
<td>HIBO Interior CTG 1-4in</td>
<td>Thickness [mm]</td>
<td>6.35</td>
<td>A0.1 §088000: 1/4 in clear tempered glass</td>
</tr>
<tr class="even">
<td>HIBO Interior CTG 1-4in</td>
<td>Conductivity [W/(mK)]</td>
<td>0.9</td>
<td>EnergyPlus 22.2 WindowGlassMaterials: CLEAR 6MM reference</td>
</tr>
<tr class="odd">
<td>HIBO Interior CTG 1-4in</td>
<td>Solar transmittance / front and back reflectance</td>
<td>0.775 / 0.071 / 0.071</td>
<td>CLEAR 6MM reference</td>
</tr>
<tr class="even">
<td>HIBO Interior CTG 1-4in</td>
<td>Visible transmittance / front and back reflectance</td>
<td>0.881 / 0.08 / 0.08</td>
<td>CLEAR 6MM reference</td>
</tr>
<tr class="odd">
<td>HIBO Interior CTG 1-4in</td>
<td>IR transmittance / front and back emissivity</td>
<td>0 / 0.84 / 0.84</td>
<td>CLEAR 6MM reference</td>
</tr>
<tr class="even">
<td>HIBO Interior CTG 1-4in</td>
<td>Optical data / dirt factor / solar diffusing</td>
<td>SpectralAverage / 1 / No</td>
<td>IDF settings</td>
</tr>
</tbody>
</table></div>
<p class="caption"><strong>Table 4-5. Main window frame and divider inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Input</th>
<th>CWB Vision Frame</th>
<th>CWC Vision Frame</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Frame width</td>
<td>0.0508 m</td>
<td>0.0508 m</td>
</tr>
<tr class="even">
<td>Frame conductance</td>
<td>5.0 W/(m²K)</td>
<td>5.0 W/(m²K)</td>
</tr>
<tr class="odd">
<td>Frame inside/outside projection</td>
<td>0.0 / 0.0 m</td>
<td>0.0 / 0.0 m</td>
</tr>
<tr class="even">
<td>Frame edge-to-center conductance ratio</td>
<td>1.3</td>
<td>1.3</td>
</tr>
<tr class="odd">
<td>Frame solar / visible absorptance / emissivity</td>
<td>0.40 / 0.40 / 0.90</td>
<td>0.40 / 0.40 / 0.90</td>
</tr>
<tr class="even">
<td>Divider type / width</td>
<td>DividedLite / 0.0508 m</td>
<td>DividedLite / 0.0508 m</td>
</tr>
<tr class="odd">
<td>Horizontal / vertical divider count</td>
<td>2 / 0</td>
<td>2 / 3</td>
</tr>
<tr class="even">
<td>Divider inside/outside projection</td>
<td>0.0 / 0.0 m</td>
<td>0.0 / 0.0 m</td>
</tr>
<tr class="odd">
<td>Divider conductance / edge ratio</td>
<td>5.0 W/(m²K) / 1.3</td>
<td>5.0 W/(m²K) / 1.3</td>
</tr>
<tr class="even">
<td>Divider solar / visible absorptance / emissivity</td>
<td>0.40 / 0.40 / 0.90</td>
<td>0.40 / 0.40 / 0.90</td>
</tr>
<tr class="odd">
<td>Outside reveal solar absorptance</td>
<td>0.50</td>
<td>0.50</td>
</tr>
<tr class="even">
<td>Inside sill depth / solar absorptance</td>
<td>0.0 m / 0.50</td>
<td>0.0 m / 0.50</td>
</tr>
<tr class="odd">
<td>Inside reveal depth / solar absorptance</td>
<td>0.0 m / 0.50</td>
<td>0.0 m / 0.50</td>
</tr>
</tbody>
</table></div>
<p>Sources: [1, L1266–L1291, L5681–L5735]. The 5 W/(m² K) frame/divider
conductance, 1.3 edge ratios, and explicit strip equivalents are model
inputs, not certified installed assembly performance. Opaque frame
strips use their own assumed layer properties, while the detailed
exterior simple-glazing model and internal glass are independent
material records.</p>
<h2 id="s-4-6-material-properties-and-sources">4.6 Material Properties and
Sources</h2>
<p>Tables 4-6 through 4-27 list material thickness, conductivity,
density, specific heat, and surface properties with the source recorded
for each value. Equivalent layers and generic reference properties are
identified in the corresponding rows; they are not installed-product
certifications. [1,3]</p>
<p class="caption"><strong>Table 4-6. HIBO Metal Wall Panel 24ga Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>0.61</td>
<td>mm</td>
<td>Equivalent skin thickness; not independently verified gauge</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>45.28</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>7824</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>500</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L685–L694].</p>
<p class="caption"><strong>Table 4-7. HIBO Burnished CMU Veneer 4in Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>92.1</td>
<td>mm</td>
<td>4 in hollow-wall equivalent</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.484229679367</td>
<td>W/(m K)</td>
<td><a href="https://www.cmha.org/resource/tek-06-02c/">CMHA TEK 06-02C,
derived t/R without films</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>832.318730782</td>
<td>kg/m³</td>
<td><a href="https://www.cmha.org/resource/tek-06-16a/">CMHA TEK 06-16A
heat capacity, derived bulk-effective density</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>880</td>
<td>J/(kg K)</td>
<td><a href="https://www.cmha.org/resource/tek-06-16a/">CMHA TEK 06-16A
masonry reference</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L718–L727].</p>
<p class="caption"><strong>Table 4-8. HIBO Thermax CI R7.5 Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>27.2</td>
<td>mm</td>
<td><a href="https://www.dupont.com/products/thermax-sheathing.html">A0.1 R-7.5
equivalent / DuPont THERMAX R-7 per inch</a></td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.0205931898624</td>
<td>W/(m K)</td>
<td>Derived from A0.1 R-7.5 and modeled thickness</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>32</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF faced-polyiso generic reference</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>920</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF faced-polyiso generic reference</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L745–L754].</p>
<p class="caption"><strong>Table 4-9. HIBO Exterior Gypsum Sheathing 5-8in</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>15.875</td>
<td>mm</td>
<td>A1.1/A1.2: 5/8 in</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.16</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>800</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1090</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumSmooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.4 / 0.4</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L774–L783].</p>
<p class="caption"><strong>Table 4-10. HIBO CFS Batt R13 6in Effective</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>152.4</td>
<td>mm</td>
<td>A1.2: 6 in framing</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.14423</td>
<td>W/(m K)</td>
<td>Assumed effective steel/batt cavity resistance ≈ R-6 (IP)</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>50</td>
<td>kg/m³</td>
<td>Assumed effective composite density</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>700</td>
<td>J/(kg K)</td>
<td>Assumed effective composite specific heat</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L795–L804].</p>
<p class="caption"><strong>Table 4-11. HIBO Gypsum Board Type X 5-8in</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>15.875</td>
<td>mm</td>
<td>A1.1/A1.2: 5/8 in Type X</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.16</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>800</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1090</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF G01/G01a generic gypsum</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumSmooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.4 / 0.4</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L824–L833].</p>
<p class="caption"><strong>Table 4-12. HIBO EPDM Membrane 45mil</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>1.143</td>
<td>mm</td>
<td>A0.1 §075323: 45 mil EPDM</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.25</td>
<td>W/(m K)</td>
<td><a href="https://nobelcert.com/DataFiles/FreeUpload/EN%2012524-2000.pdf">EN
12524:2000, Table 1 EPDM reference</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>1150</td>
<td>kg/m³</td>
<td><a href="https://nobelcert.com/DataFiles/FreeUpload/EN%2012524-2000.pdf">EN
12524:2000, Table 1 EPDM reference</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1000</td>
<td>J/(kg K)</td>
<td><a href="https://nobelcert.com/DataFiles/FreeUpload/EN%2012524-2000.pdf">EN
12524:2000, Table 1 EPDM reference</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>VeryRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L852–L861].</p>
<p class="caption"><strong>Table 4-13. HIBO Roof Polyiso 4in R30 Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>101.6</td>
<td>mm</td>
<td>A1.2: 4 in roof insulation</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.0192304052391</td>
<td>W/(m K)</td>
<td>Derived to preserve A0.1 R-30 target</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>32</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF faced-polyiso generic reference</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>920</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF faced-polyiso generic reference</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L878–L887].</p>
<p class="caption"><strong>Table 4-14. HIBO Metal Roof Deck Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>1.5</td>
<td>mm</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: Metal Decking</a></td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>45.006</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: Metal Decking</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>7680</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: Metal Decking</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>418.4</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: Metal Decking</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumSmooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.3</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L908–L917].</p>
<p class="caption"><strong>Table 4-15. HIBO Concrete Slab 4in</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>101.6</td>
<td>mm</td>
<td>A1.2: 4 in concrete slab</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>1.311</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: MAT-CC05</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>2240</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: MAT-CC05</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>836.8</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/testfiles/RefBldgMediumOfficeNew2004_Chicago.idf">EnergyPlus
22.2 DOE reference: MAT-CC05</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Rough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L937–L946].</p>
<p class="caption"><strong>Table 4-16. HIBO Granular Fill 4in Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>101.6</td>
<td>mm</td>
<td>A1.2: 4 in granular fill</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>1.9</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/doc/auxiliary-programs/src/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght.tex">EnergyPlus
22.2 Basement material reference: gravel</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>2000</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/doc/auxiliary-programs/src/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght.tex">EnergyPlus
22.2 Basement material reference: gravel</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>720</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/doc/auxiliary-programs/src/ground-heat-transfer-in-energyplus/description-of-the-objects-in-the-basementght.tex">EnergyPlus
22.2 Basement material reference: gravel</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Rough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L965–L974].</p>
<p class="caption"><strong>Table 4-17. HIBO APC-1 Ultima High NRC 1940
Reference</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>22.225</td>
<td>mm</td>
<td><a href="https://www.armstrongceilings.com/content/dam/armstrongceilings/commercial/north-america/data-sheets/data-sheet-ultima-square-lay-in.pdf">Armstrong
ULTIMA High NRC 1940 reference: 7/8 in</a></td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.0569871794872</td>
<td>W/(m K)</td>
<td><a href="https://www.armstrongceilings.com/content/dam/armstrongceilings/commercial/north-america/data-sheets/data-sheet-ultima-square-lay-in.pdf">Derived
t/R from manufacturer reference R = 0.39 m²K/W</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>250.437233092</td>
<td>kg/m³</td>
<td><a href="https://www.armstrongceilings.com/content/dam/armstrongceilings/commercial/north-america/data-sheets/data-sheet-ultima-square-lay-in.pdf">Derived
from manufacturer reference areal weight</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>590</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F16 generic acoustic tile</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumSmooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.3 / 0.13</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L994–L1003].</p>
<p class="caption"><strong>Table 4-18. HIBO Interior Sound Batt Cavity 6in
Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>152.4</td>
<td>mm</td>
<td>A1.1: SA.6.20 framing tag</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.12</td>
<td>W/(m K)</td>
<td>Assumed effective cavity</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>40</td>
<td>kg/m³</td>
<td>Assumed composite density</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>700</td>
<td>J/(kg K)</td>
<td>Assumed composite specific heat</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1015–L1024].</p>
<p class="caption"><strong>Table 4-19. HIBO Interior Sound Batt Cavity 8in
Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>203.2</td>
<td>mm</td>
<td>A1.1: SA.8.21 tag interpretation; schedule thickness conflicts</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.12</td>
<td>W/(m K)</td>
<td>Assumed effective cavity</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>40</td>
<td>kg/m³</td>
<td>Assumed composite density</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>700</td>
<td>J/(kg K)</td>
<td>Assumed composite specific heat</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1036–L1045].</p>
<p class="caption"><strong>Table 4-20. HIBO HM Door Steel Skin Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>1</td>
<td>mm</td>
<td>Assumed 1 mm steel skin</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>45.28</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>7824</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>500</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F08 generic steel</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1065–L1074].</p>
<p class="caption"><strong>Table 4-21. HIBO HM Door Core Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>42.45</td>
<td>mm</td>
<td>44.45 mm leaf minus two assumed 1 mm skins</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.12</td>
<td>W/(m K)</td>
<td>Assumed unknown door core</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>80</td>
<td>kg/m³</td>
<td>Assumed unknown door core</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1000</td>
<td>J/(kg K)</td>
<td>Assumed unknown door core</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1086–L1095].</p>
<p class="caption"><strong>Table 4-22. HIBO Hollow Metal Frame Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>44.45</td>
<td>mm</td>
<td>Assumed equivalent frame depth</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.22225</td>
<td>W/(m K)</td>
<td>Derived from assumed layer R = 0.20 m²K/W</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>250</td>
<td>kg/m³</td>
<td>Assumed hollow-section bulk density</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>500</td>
<td>J/(kg K)</td>
<td>Generic steel specific-heat proxy</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.4 / 0.4</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1108–L1117].</p>
<p class="caption"><strong>Table 4-23. HIBO Exterior Aluminum Frame Strip
Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>152.4</td>
<td>mm</td>
<td>A0.1: nominal 6 in storefront-equivalent depth</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.762</td>
<td>W/(m K)</td>
<td>Derived from assumed layer R = 0.20 m²K/W</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>120</td>
<td>kg/m³</td>
<td>Assumed hollow-section bulk density</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>900</td>
<td>J/(kg K)</td>
<td><a href="https://webbook.nist.gov/cgi/cbook.cgi?ID=C7429905&amp;Mask=2">NIST
WebBook aluminum at 25°C; rounded</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.4 / 0.4</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1130–L1139].</p>
<p class="caption"><strong>Table 4-24. HIBO Internal Mass Half Cavity SA6
Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>76.2</td>
<td>mm</td>
<td>Half SA6 cavity</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.12</td>
<td>W/(m K)</td>
<td>Same assumed SA6 cavity</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>40</td>
<td>kg/m³</td>
<td>Same assumed SA6 cavity</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>700</td>
<td>J/(kg K)</td>
<td>Same assumed SA6 cavity</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1151–L1160].</p>
<p class="caption"><strong>Table 4-25. HIBO Internal Mass Half HM Core</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>21.225</td>
<td>mm</td>
<td>Half HM core</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.12</td>
<td>W/(m K)</td>
<td>Same assumed HM core</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>80</td>
<td>kg/m³</td>
<td>Same assumed HM core</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1000</td>
<td>J/(kg K)</td>
<td>Same assumed HM core</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.5 / 0.5</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1172–L1181].</p>
<p class="caption"><strong>Table 4-26. HIBO ITSG Opaque Panel 1in Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>25.4</td>
<td>mm</td>
<td>A0.1 §088000: 1 in opaque spandrel</td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.0607313642757</td>
<td>W/(m K)</td>
<td>Derived from assumed U = 1.70 W/(m²K) and film R = 0.17 m²K/W</td>
</tr>
<tr class="odd">
<td>Density</td>
<td>400</td>
<td>kg/m³</td>
<td>Assumed spandrel composite</td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>840</td>
<td>J/(kg K)</td>
<td>Assumed spandrel composite</td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>Smooth</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.84 / 0.6 / 0.6</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1193–L1202].</p>
<p class="caption"><strong>Table 4-27. HIBO Carpet Tile CPT-1 Eq</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
<col style="width: 25%"/>
</colgroup>
<thead>
<tr class="header">
<th>Property</th>
<th>Input</th>
<th>Unit</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thickness</td>
<td>5.207</td>
<td>mm</td>
<td><a href="https://www.jjflooringgroup.com/product/against-the-grain-demi-plank/">J+J
Kinetex 1840 reference: nominal 0.205 in</a></td>
</tr>
<tr class="even">
<td>Conductivity</td>
<td>0.06</td>
<td>W/(m K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F17 generic carpet</a></td>
</tr>
<tr class="odd">
<td>Density</td>
<td>288</td>
<td>kg/m³</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F17 generic carpet</a></td>
</tr>
<tr class="even">
<td>Specific heat</td>
<td>1380</td>
<td>J/(kg K)</td>
<td><a href="https://github.com/NatLabRockies/EnergyPlus/blob/v22.2.0/datasets/ASHRAE_2005_HOF_Materials.idf">ASHRAE
HOF F17 generic carpet</a></td>
</tr>
<tr class="odd">
<td>Roughness</td>
<td>MediumRough</td>
<td>—</td>
<td>IDF surface setting</td>
</tr>
<tr class="even">
<td>Absorptance: thermal / solar / visible</td>
<td>0.9 / 0.7 / 0.7</td>
<td>—</td>
<td>IDF surface settings</td>
</tr>
</tbody>
</table></div>
<p>[1, L1222–L1231].</p>
<p>The CFS/batt material’s name contains R13, but its entered
conductivity represents an effective framed cavity rather than unbridged
R-13 insulation. The CMU density is a bulk-effective hollow-assembly
value. Interior batt cavities, door cores, frame strips, and spandrel
composites retain their declared equivalent-property assumptions. These
choices are not silently replaced by nominal material labels. [1]</p>
<p class="caption"><strong>Table 4-28. Resistance-only material inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
<col style="width: 20%"/>
</colgroup>
<thead>
<tr class="header">
<th>Layer</th>
<th>R [m²K/W]</th>
<th>Roughness</th>
<th>Thermal / solar / visible absorptance</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>HIBO Air Barrier Eq</td>
<td>0.001</td>
<td>MediumSmooth</td>
<td>0.90 / 0.50 / 0.50</td>
<td>Thin-membrane modeling assumption; [1, L1237–L1243]</td>
</tr>
<tr class="even">
<td>HIBO Roof Vapor Retarder Eq</td>
<td>0.0010</td>
<td>Smooth</td>
<td>0.90 / 0.50 / 0.50</td>
<td>Thin-membrane modeling assumption; [1, L1246–L1252]</td>
</tr>
<tr class="odd">
<td>HIBO Exterior Drainage Cavity</td>
<td>0.15</td>
<td>Not applicable</td>
<td>Not applicable</td>
<td>EnergyPlus 22.2 ASHRAE HOF F04 wall air space; [1, L1259–L1261]</td>
</tr>
</tbody>
</table></div>
<h1 id="s-5-occupancy-lighting-and-equipment">5. Occupancy, Lighting, and
Equipment</h1>
<h2 id="s-5-1-occupancy">5.1 Occupancy</h2>
<p>Each of the three main zones has one People object, using the same
area-per-person method, people multiplier, and activity schedule.
Neither MEP nor the plenum has a People object. The occupancy inputs are
schedule assumptions in the model, not measured occupant counts. [1]</p>
<p class="caption"><strong>Table 5-1. People inputs common to the three main
zones</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th>Input</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Calculation method</td>
<td>Area/Person</td>
<td>[1, L5859–L5902]</td>
</tr>
<tr class="even">
<td>Floor area per person</td>
<td>18.580626 m²/person</td>
<td>IDF occupancy-density input</td>
</tr>
<tr class="odd">
<td>Number-of-people schedule</td>
<td><code>OCCUPY-1</code></td>
<td>Schedule multiplier applied to area-based design count</td>
</tr>
<tr class="even">
<td>Activity schedule</td>
<td><code>ActSchd</code></td>
<td>Activity level defined in Appendix A</td>
</tr>
<tr class="odd">
<td>Radiant fraction</td>
<td>0.30</td>
<td>IDF sensible-heat split input</td>
</tr>
<tr class="even">
<td>Sensible heat fraction</td>
<td>Blank</td>
<td>Not assigned a constant value in the IDF</td>
</tr>
<tr class="odd">
<td>Mean radiant temperature calculation</td>
<td>ZoneAveraged</td>
<td>IDF setting</td>
</tr>
<tr class="even">
<td>ASHRAE 55 comfort warnings</td>
<td>No</td>
<td>IDF setting</td>
</tr>
</tbody>
</table></div>
<p class="caption"><strong>Table 5-2. Calculated design occupancy from area and activity
inputs</strong></p>
<div class="table-wrap"><table>
<thead>
<tr class="header">
<th>Zone</th>
<th>Design people count</th>
<th>Full-schedule activity heat [W]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thermal Zone: Space 101</td>
<td>0.991</td>
<td>116.19</td>
</tr>
<tr class="even">
<td>Thermal Zone: Space 102 - Plus</td>
<td>1.318</td>
<td>154.57</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Space 103</td>
<td>0.991</td>
<td>116.19</td>
</tr>
</tbody>
</table></div>
<p>The calculated count is fractional because an area-per-person density
is used. The activity heat is total metabolic heat before the solver
determines the sensible/latent split; it is not all convective sensible
gain. ActSchd is 117.239998 W/person all day. The sensible-heat-fraction
field is blank, and the CO₂ generation-rate field is also blank. [1]</p>

<img alt="Figure 5-1. OCCUPY-1 weekday and weekend profiles. Exact day-type and design-day values are in Appendix A.1. [1]" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABVgAAAIcCAYAAAADlMUlAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjgsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvwVt1zgAAAAlwSFlzAAAbrwAAG68BXhqRHAAAf6NJREFUeJzs3XlcVdX+//H3ZjiACuI8I4rilJmpqWkiDmllDk12tRwwh9KyW2lZZqYN5jezyays1FveZjXNUssUBWfFysxIUgznAQRlPHB+f/jjXInDdICzQV7Px8PHQ/dae+3PhrM9nDdrr23YbDabAAAAAAAAAABF5mZ2AQAAAAAAAABQXhGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJ3mYXQCKzzAMs0sAAAAAAAAASoXNZjO7hHwxgxUAAAAAAAAAnMQM1qtIWU/zATMlJCRIkvz9/U2tAyjLuE6AwuFaAQrGdQIUjOsEKFh5uWubGawAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4KQKHbAePnxYixYt0tixY9WuXTt5eHjIMAzNnDmzWOMmJibqqaeeUvPmzeXt7a06derozjvv1O7du0umcAAAAAAAAABlgofZBZjpjTfe0BtvvFGiY54+fVo33nijYmJi5O3trTZt2uj48eNavny5Vq1apc8++0x33nlniR4TAAAAAAAAgDkq9AzWmjVrasCAAZo1a5a+//77Egk+w8LCFBMTo86dOys2NlZ79uxRXFycZs+eLavVqhEjRujYsWMlUD0AAAAAAAAAs1XoGazTp0/P8e/PPvusWOPt2bNHa9askYeHhz799FPVrl1bkuTu7q7p06frp59+0saNG/Xqq69q/vz5xToWAAAAAAAAAPNV6BmsJe3rr7+WJPXu3VtNmjTJ1T527FhJ0ldffeXSugAAAAAAAACUDgLWErR9+3ZJUvfu3R22Z2+Pi4tTXFycy+oCAAAAAAAAUDoq9BIBJS06OlqSFBQU5LC9YcOGslgsSk9PV3R0tBo2bOjK8gAAyJPNZtOyXccV+Ve8Mvn9K5Avq9UqLw839WlTX6O7BcowDLNLKjKbzabFkUe0KfqM0jIyzS4HVyGr1SpJ8vAo/x85vTzd1TO4Vrm93gEApa/8v9uVIfHx8ZKkatWqOWw3DEP+/v46ffq0vW9hFPZNPCEhodBjAhVNUlKS2SUAZdqyXcf1fxsOm10GUK5sPZyglJQUDe9U3+xSioxrHiiazdFnyu31jrKLzyjA1YMpKiUoNTVVkmSxWPLs4+XlJUlKSUlxSU0AABRG5F+F/8UfgP8pr9dOea0bMBPXDQAgL8xgLUHe3t5KTk5Wenp6nn3S0tIkST4+PoUe12az5duePcPV39+/0GMCFRXXCeAYywIAzsmUW7l8b+GaB4quvF7vKFmHDh1S8+bN5e7urvPnz8vPzy9Xnzlz5mjatGmSLj+rpXPnzrn6fPvtt7r99ttVp04dnTx5stTrzjZz5kw9//zzeu655zRz5swSGbNnz54KDw/Xxo0b1bNnzxIZEyhvCFhLULVq1ZScnJzn7f82m81+G39eywgAAFAW+Hp7qHW93B8YgIruwIlEJaVazS6jxHHNo6RdDWuwXq3XO4qnWbNmatiwoeLi4rRlyxbddtttufps2rQpx98dBazZfbp161ZapQJwofL7blcGBQcH69ixY4qJiXHYHhcXZ5/dGhwc7MrSAAAoktb1/PT5+K5mlwGUOUPf26Ydh8+bXUaJ45pHScueWFKeZ3xerdc7ii8kJETLli3Tpk2bcgWsVqtVkZGRatOmjaKjo7Vp0yY9+eSTucYIDw+XJN10000uqRlA6eLeoBKU/VupiIgIh+3Z2xs0aKCGDRu6rC4AAAAAAFAyQkNDJeWcqZptz549unjxovr3769OnTopMjLSPqM7W2JioqKioiRJ3bt3L/V6AZQ+AtYSdOedd0qSNmzYoMOHcz+VddGiRZKku+66y6V1AQAAAACAkpG9zmhUVJQSExNztGXPTA0JCVGPHj2UlJSkPXv25OgTERGhzMxM1atXT82aNbNv37Fjh+699141bNhQFotFtWrV0sCBA/OcxCVJly5d0ty5c9WpUyf5+fnJx8dHbdq00cyZM3Xx4sUinVd4eLiqV68ui8WipUuX5mg7e/asJk2apIYNG8rLy0tNmzbVtGnTlJycnOd4sbGxevnllxUaGqpGjRrJy8tL1atXV2hoqP773//m6v/xxx/LMAz1798/zzF//fVXGYahBg0a5AquATMRsBbR9u3bFRgYqMDAQMXFxeVo69ixo/r37y+r1aphw4bp9OnTkqSsrCy98MIL2rhxo3x8fPTEE0+YUToAAAAAACimoKAgNWrUSJmZmdqyZUuOtk2bNsnNzU033XSTQkJC7Nv+2UfKuf7qvHnz1LVrV33xxReqW7euBg0apGbNmmnNmjUKCQmxT9i6UlxcnG644QY9+eSTio2NVdeuXXXzzTcrPj5ezz//vLp165bnM2L+6bPPPlO/fv1ktVq1Zs0ajRw50t528uRJde7cWQsWLFB6eroGDhyoNm3a6K233lLv3r3zfND3xx9/rKefflp///23WrZsqSFDhqh169basmWLhg8frkceeSRH/3vuuUe1a9fW+vXr81x6ccGCBZKkcePGles1nnH1qdCvxsjISA0aNMj+7+zf7sydO1dvv/22ffs333xj/48vNTVVsbGxkuTwtyWLFy9Wt27d7EFsq1atdOLECZ04cUIeHh5asmQJywMAAAAAAMqd51f/pgPHEwvuWEa1ru+n525vUyJjhYSE6JNPPlF4eLh9HdbMzExFRkbq2muvlb+/v7p16yZ3d3eFh4fnWIf1n+uvfv/993riiSdUv359LV++PMdDsSIjI3Xrrbdq4sSJCgkJsT/PxWaz6Z577tGBAwc0adIkzZ07Vz4+PpKklJQUjRs3Tp988on+/e9/a8mSJfmey9y5c/XUU0+pXr16+u6779SuXbsc7RMnTtRff/2lPn36aPny5fL19ZUkHTt2TL169VJ0dLTDcfv166chQ4aoTZucX/M///xTvXv31ltvvaXhw4fbz9fLy0vjxo3TCy+8oIULF+rVV1/NsV9iYqKWLVsmT09PjRs3Lt9zAlytQgesGRkZOnfuXK7tKSkpSklJydGvsOrWrau9e/fqxRdf1PLly/Xbb7/Jz89PgwcP1tNPP61OnTqVSO0AAAAAALjSgeOJPPjr/wsNDdUnn3ySY3bq3r17lZiYqB49ekiSfH191b59e/uSAO7u7kpKStLevXsl/W/91ZkzZ0qSPvjggxzhqnR5luuzzz6rKVOm6L333tO8efMkSWvXrtW2bdvUpUsXvfHGG3Jz+98Nyj4+Pnr33Xe1fv16LVu2TPPnz1e1atVynUNmZqYeeeQRvfPOO2rTpo2+//57NWrUKEefo0ePasWKFXJ3d9e7775rD1ely8+XefXVVzVw4ECHX6O88o/mzZvr2Wef1bhx4/TVV1/lOOcJEyZozpw5Wrx4sV544QV5e3vb25YuXaqLFy/q7rvvVr169RyODZilQgesPXv2lM1mK/F9qlatqrlz52ru3LnFKQ8AAAAAAJRB2euw7t27V0lJSfL19bWHrdlLA0hSjx49tHv3bu3Zs0c33HCDIiIiZLVa1bBhQzVt2lTnzp3Tzp075efnp5tvvtnhsbLH27Ztm33bd999J+nys2CuDFezVa5cWR07dtR3332nXbt25Ro7OTlZd9xxh1atWqXQ0FCtWLFCVatWzTXO5s2bZbPZ1KVLFwUFBeVqv/322+Xv76+EhASHtaempmrdunXatWuXzpw5o7S0NEnSiRMnJCnX7NcGDRrojjvu0BdffKHPPvtMo0aNsrctXLhQ0uUZtUBZU6EDVgAAAAAAgKJq2rSpAgICdPToUW3ZskW33nqrwsPDZRiGfQardDkcfe2117Rp0ybdcMMN9uUBsgPa7CUIExMTC1xT9MyZM/a///XXX5KkKVOmaMqUKYXeL9v8+fNltVp13XXXae3atbJYLA73zX72TJMmTfIcv3Hjxg4D1m3btumee+7J9fyaK/3zIWGS9Mgjj+iLL77QO++8Yw9YN27cqN9//11t2rTJEWADZQUBKwAAAAAAKFDr+n5ml1AsJV1/SEiIPv74Y23atEn9+vVTRESEWrdurZo1a9r73HTTTTIMQ5s2bdLUqVPts1xDQ0MlXb5NX7p8J+zgwYPzPd6V42bvFxISosDAwHz3a9y4ca5tt912myIiIrRv3z699tpreuqppwo63SJJTk7WkCFDdOrUKY0ZM0YPPvigmjVrJl9fX7m5uWn9+vXq16+fwzuEu3Xrpvbt22vXrl3as2ePOnToYH+41UMPPVSidQIlhYAVAAAAAAAUqKQeEHW1CA0NtQes+/bt04ULFzRs2LAcfapVq6a2bdsqIiJCFy5c0J49eyT9bwZrgwYNJEmenp4FPozqStlrpd59991O3TJ/3XXXafbs2erbt6+mTZumlJQUPf/887n6Zdd35MiRPMfKnoV7pc2bN+vUqVPq0KGDPvjgg1zthw4dyre+hx9+WGFhYVqwYIFeeOEFffPNN/L19dX9999fwJkB5si9UAcAAAAAAADydeU6rKtXr5Ykh7ev9+jRQ0lJSXrzzTdltVoVEBCgpk2bSpLq16+vtm3b6uzZszkemFWQW265RZL05ZdfOl1/27ZtFR4eroYNG2rWrFkOlxrInoG7bds2+7IEV1qzZo3D5QHOn7/8MLR/PjQr23//+998a/vXv/6lGjVq6LPPPtOcOXNktVo1YsSIHA/ZAsoSAlYAAAAAAIAiatKkiRo3bqzMzEy9+eabkhwHrNnb5s+fL+l/wWy22bNnS5Luu+8+rV+/Ptf+mZmZ+umnn7R9+3b7tsGDB6tDhw4KDw/XhAkT7IHmlU6ePKlFixblew4tWrTQ5s2b1aRJE7366quaNGlSjtv2AwMDNXDgQGVmZurBBx/UpUuX7G3Hjx/XE0884XDcli1bSpJ++uknHTx40L49KytLs2bNUmRkZL51eXt7a+zYsUpJSdFbb70lieUBULYRsAIAAAAAADghOzyNj49XcHCw6tatm6tP9kOv4uPjJf1v/dVsgwYN0rx583Ty5En169dPLVq00MCBAzVs2DD16tVLNWvWVO/evbVv3z77Pm5ublq5cqXatm2r9957T4GBgbrppps0bNgw3XHHHbrmmmtUv359PfvsswWeQ5MmTbRlyxa1aNFCCxYs0AMPPKCsrCx7+zvvvKPAwECtX79eTZo00d13362BAwcqODhYVatWVdeuXXONef3112vAgAFKTEzUddddp1tuuUX33nuvmjdvrtmzZ2vq1KkF1vXQQw/J3d1d0uVQunXr1gXuA5iFgBUAAAAAAMAJV4al2UHqP9WuXds+o1PKPYNVkh577DHt2bNHY8aMUWZmpn744QetXr1acXFx6tGjhxYtWqR77rknxz4NGzbUzp079fbbb6t9+/b67bff9NVXX2nbtm3y9vbW448/ruXLlxfqPBo0aKDw8HC1bdtWH330ke677z5ZrVZJl5cx2Llzpx588EF5enpq1apV+vXXX/XQQw9pw4YNslgsDsf8+uuvNWfOHDVr1kybNm3Shg0b1KZNG0VERNiXOMhPo0aN7F83Z9aZBVzJsDl6ZBvKFcMwJMnh0/cAXJa9LpC/v7+pdQBl1dD3tmnH4f/dWta5SXV9Pj73bASgortarpWr5TxQdl0NP3txnaC0XQ3XSWn6+eefdd1116l+/fqKjY2VhwfPaa+IykvmxQxWAAAAAAAAlCkzZsyQJD3yyCOEqyjzeIUCAAAAAADAdKtWrdI333yjX3/9Vbt27VJgYKAmTZpkdllAgZjBCgAAAAAAANPt3btXH330kQ4ePKj+/ftr7dq1qly5stllAQUiYAUAAAAAAIDpZs6cKZvNpsTERH3//fdq0aKF2SUBhULACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAABTg0KFDMgxDHh4eSkxMdNhnzpw5MgxDhmFox44dDvt8++23MgxDLVu2LM1yHZo5c6YMw9DMmTNdfuySkP21ddbkyZNlGIbCw8ML7Dtq1CgZhqElS5Y4fbyiyOvcevbsKcMwtGnTpiKN5+r6KzoCVgAAAAAAgAI0a9ZMDRs2VGZmprZs2eKwz5UhWF6BWPb2bt26lXCFKMiKFStUq1Yt3XTTTWaXgqsMASsAAAAAAEAhhISESHIcnlqtVkVGRqpNmzby9PTMM2DNnj1JyOdau3bt0t9//61BgwbJza38xGH/+c9/9Pvvv+uGG24wuxTko/y8ogAAAAAAAEwUGhoqyXHAumfPHl28eFH9+/dXp06dFBkZKavVmqNPYmKioqKiJEndu3cv9XrxP8uXL5ckDRkyxORKiiYgIEAtW7ZUpUqVzC4F+SBgBQAAAAAAKISePXtKkqKionKtw5o9MzUkJEQ9evRQUlKS9uzZk6NPRESEMjMzVb9+fTVr1ixH244dO3TvvfeqYcOGslgsqlWrlgYOHKiIiIg867l06ZLmzp2rTp06yc/PTz4+PmrTpo1mzpypixcvFuncwsPDVb16dVksFi1durRYtV25nujnn3+url27qkqVKvL19VXv3r3zPadff/1VQ4YMUfXq1VW5cmVdf/31+uCDD4p0Lo6sWLFCfn5+6tOnT5H3PXTokIYNG6Y6derIy8tLLVu21CuvvKKsrCyH/TMyMvT222+rc+fO9u9Lq1at9NRTT+ncuXNFOnZ+a7BeunRJzzzzjIKCguTl5aVGjRrpoYceyvcYZ86c0RtvvKH+/furSZMm8vb2VtWqVdWlSxctWLBAmZmZOfpv2bJFhmGoVatWeY559uxZeXt7y8fHp8jnd7UgYAUAAAAAACiEoKAgNWrUyOE6rJs2bZKbm5tuuummPJcSyP53dlCbbd68eeratau++OIL1a1bV4MGDVKzZs20Zs0ahYSEaNGiRblqiYuL0w033KAnn3xSsbGx6tq1q26++WbFx8fr+eefV7du3RQfH1+o8/rss8/Ur18/Wa1WrVmzRiNHjixWbdlmzJihYcOGyWKx6LbbblPDhg31008/qXfv3tq2bVuu/uHh4ercubNWrlyp2rVra+DAgfLz89P48eP12GOPFepcHDlw4ID++OMP3XrrrbJYLEXad9++ferQoYN27Nih0NBQdevWTTExMXrqqac0efLkXP1TU1N188036+GHH9b+/fvVo0cP3X777UpISNArr7yiDh066K+//nL6XLJdunRJoaGheumll3T27FndcsstuuGGG/TZZ5+pc+fOeX7v161bp0cffVS//fabmjRpoiFDhuj666/Xvn37NGnSJN15552y2Wz2/jfddJPatWungwcP6qeffnI45gcffKC0tDTde++9qlGjRrHPrTzyMLsAAAAAAABQjkQtk/b9t3hj3PGeVLWh47bwudJfBT/lPV+j1xRv/3yEhITok08+UXh4uG677TZJUmZmpiIjI3XttdfK399f3bp1k7u7u8LDw/Xkk0/a982e5Zq91IAkff/993riiSdUv359LV++XJ07d7a3RUZG6tZbb9XEiRMVEhKi4OBgSZLNZtM999yjAwcOaNKkSZo7d658fHwkSSkpKRo3bpw++eQT/fvf/y7wKfJz587VU089pXr16um7775Tu3btilXblRYsWKCdO3eqQ4cOkqSsrCxNmDBBixYt0owZM/TDDz/Y+6akpGj48OFKSUnRtGnT9OKLL9pnwYaHh+vWW2/N9zzyk708wB133FHkfd944w0999xzmjFjhn3t1s2bNys0NFTvvPOOpk6dqkaNGtn7z5gxQ5s2bVLLli31448/qkGDBvbzu//++/X1119r+PDhDgPmopgxY4Z27dqltm3b6scff1Tt2rUlSQkJCbrtttu0atUqh/t16NBB27dvz/G9lKQTJ07o1ltv1TfffKMvvvhCQ4cOtbc9/PDDeuCBB/TOO++oV69eOfbLysrSe++9J0maOHFisc6pPGMGKwAAAAAAKLyEo1JsRPH+ZKTmPf6ZP4o/filytA7r3r17lZiYqB49ekiSfH191b59e/uSAJKUlJSkvXv3Sso5g3XmzJmSLs8C/Gfo1a1bNz377LPKyMiwh1iStHbtWm3btk1dunTRG2+8YQ9XJcnHx0fvvvuuateurWXLluU5kzEzM1MTJ07Uk08+qdatW2v79u05wlVna7vS888/bw9XJcnNzU2zZ8+WdPnW84yMDHvbV199pWPHjikoKEizZ8+2h6vS5VB7woQJDo9RGMuXL5e3t7duueWWIu/bqVMnPffcczkejNWjRw/169dPWVlZ2rhxo317SkqKFi5cKEl688037eGq9L/vS5UqVbR9+3ZFRkY6fT4pKSl6//337cfJDlclyd/fXwsXLszx9btSq1atcn0vJalevXqaO3eupMvfiysNGzZM1atX1zfffKPjx4/naFuzZo2OHDmiTp06qWPHjk6fU3lHwAoAAAAAAFBI2eHo3r17lZSUJOl/YWv20gCScq3DGhERIavVqoYNG9rXXz137px27twpPz8/3XzzzQ6Plz3mlTMev/vuO0nSnXfemSP4y1a5cmV17NhRVqtVu3btytWenJysO+64Q++8845CQ0MVGRmZYxamdHldTWdqu9KAAQNybatTp46qVaumtLS0HOt1Zs/uvffee+Xu7p5rv/vvv9/hMQpy5MgRRUVFqW/fvqpSpUqR97/11lsdhpUtW7aUpByBY/aDzurXr6++ffvm2qdmzZq6/fbbJTl+UFphZR+nQYMGuZabkKRrr71W1157bZ77W61WrV+/Xs8//7wefPBBjR49WqNGjdK7774rSYqOjs7R38fHRw888ICsVqs92M32zjvvSKrYs1cllggAAAAAAAAotKZNmyogIEBHjx7Vli1bdOuttyo8PFyGYdhnsEqXw8fXXntNmzZt0g033GAPEK8MxGJjYyVJiYmJ8vDIP6I5c+aM/e/Za3hOmTJFU6ZMKfR+2ebPny+r1arrrrtOa9eudbgu6eHDh52q7UoBAQEOt/v5+Sk+Pl6pqf+byRwXFydJatKkicN9AgMD860hL8VZHkDK/xwk5TiHY8eOScr7HKTLr58r+zqjoK+VdPnr9fPPP+faHh0drcGDB+v333/Pc99/PsBNuhygzps3T4sWLdL06dPl4eGhmJgYrVu3TjVq1MixpEBFRMAKAAAAAAAKzz9Aaty9eGN4eufdVqtF8ccvZSEhIfr444+1adMm9evXTxEREWrdurVq1qxp73PTTTfZn/4+depU+4zFK9dfzV4+oGrVqho8eHC+x7xy7Oz9QkJCCgweGzdunGvbbbfdpoiICO3bt0+vvfaannrqqVx9nK3tSo5m17ra8uXL5eHhYZ85WlTOnENet+eXBXfddZd+//13DRw4UFOnTlWrVq1UtWpVubu7Kzo6Wi1atMjxkKtsAQEBGjhwoFasWKGVK1fqrrvu0sKFC2Wz2RQWFiZv73yu6QqAgBUAAAAAABRe++GX/5SWkKmX/5RhoaGh9oB13759unDhgoYNG5ajT7Vq1dS2bVtFRETowoUL9qUCrpzBmr1Gp6enZ4EPo7pS9u38d999t1O3Zl933XWaPXu2+vbtq2nTpiklJUXPP/+8w2MUtTZnZX8tjhw54rA9r+35OXXqlLZt26aePXu65On22eeQPfvXkezZx1euz+rscfL7mjhqO3jwoH799VfVrl1by5cvz7UUw6FDh/I97sMPP6wVK1bonXfe0YABA7R48WK5ubnpwQcfLPI5XG3M/1UCAAAAAABAOXLlOqyrV6+WlHP91WzZ67C++eabslqtCggIsN8iLkn169dX27Ztdfbs2SKtyZn9sKYvv/zS6XNo27atwsPD1bBhQ82aNSvXUgMNGjRwqjZnZX/9PvvsM/vs2SstW7asyGOuXLlSWVlZTi8PUFQdOnRQlSpVdOzYMW3YsCFX+7lz5+yvF0drpxblOJUrV1ZcXJw2b96cq33//v365Zdfcm0/f/68pMuvO0fr3Bb0NQ4NDdU111yjjRs36rnnntP58+d1yy235LtUQUVBwAoAAAAAAFAETZo0UePGjZWZmak333xTkuOANXvb/PnzJTkO1WbPni1Juu+++7R+/fpc7ZmZmfrpp5+0fft2+7bBgwerQ4cOCg8P14QJE+zB2ZVOnjypRYsW5XseLVq00ObNm9WkSRO9+uqrmjRpUo7bw52pzVl33XWX6tWrp0OHDmnmzJk56oiIiNDChQuLPOby5ctlGEaBSxyUFB8fH02YMEGSNHnyZJ04ccLelpqaqgcffFAXL15Uly5d1K1bN6ePU6lSJT3wwAP241y5Bu6FCxf00EMPObzNv3nz5nJzc9P+/ftzBbOLFy/Wp59+WuCxJ02aJEmaO3euJOmhhx5y+jyuJgSsAAAAAAAARZQdnsbHxys4OFh169bN1Sf7oVfx8fGScq6/mm3QoEGaN2+eTp48qX79+qlFixYaOHCghg0bpl69eqlmzZrq3bu39u3bZ9/Hzc1NK1euVNu2bfXee+8pMDBQN910k4YNG6Y77rhD11xzjerXr69nn322wPNo0qSJtmzZohYtWmjBggV64IEHlJWV5XRtzqpUqZI++eQTeXt764UXXlDr1q01bNgwhYaGKiQkROPGjSvSeAkJCdq4caNuuOGGYt2OX1SzZ89Wz5499dtvv6l58+YaOHCghg4dqqZNm+rLL79UQECAU7Nx/+mFF17Q9ddfr3379qlZs2YaMmSI7rrrLjVt2lTHjh3TwIEDc+1Tq1YtPfTQQ7JarQoNDVWvXr00bNgwtW3bVmFhYQ7X4v2n+++/X9WqVZN0+YFd/fv3L/a5XA0IWAEAAAAAAIroyrA0O0j9p9q1a6tly5b2f+d1W/hjjz2mPXv2aMyYMcrMzNQPP/yg1atXKy4uTj169NCiRYt0zz335NinYcOG2rlzp95++221b99ev/32m7766itt27ZN3t7eevzxx7V8+fJCnUuDBg0UHh6utm3b6qOPPtJ9990nq9XqdG3O6tWrl7Zv366BAwfq5MmTWrlypeLj47VgwQK99tprRRpr9erVysjI0JAhQ0qktsLy9vbW+vXr9eabb6p169bauHGjvvnmG/n5+Wnq1Knau3dvjmUinFWlShWFh4frqaeeUvXq1fXdd99p+/btuuuuu7Rjxw57CPpPb7zxht5//321a9dOO3fu1Pfff686dero+++/L1SIXalSJd14442SpAcffLBMPMisLDBsjuYMo1zJfjod30ogbwkJCZIkf39/U+sAyqqh723TjsP/u7Wsc5Pq+nx8VxMrAsqmq+VauVrOA2XX1fCzF9cJStvVcJ2UZUOGDNHKlSsVHR2t5s2bm13OVeP06dNq1KiR3N3dFRcXp+rVq5fq8cpL5uVhdgEAAAAAAABASeratau6detGuFrCXnzxRaWnp2vChAmlHq6WJwSsAAAAAAAAuKpMnTrV7BKuGlu3btVHH32kmJgYbdq0SVWrVi3U+r4VCQslAAAAAAAAAHAoOjpaH374oXbu3Knu3btr7dq1ql+/vtlllSnMYAUAAAAAAADg0KhRozRq1CizyyjTmMEKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkerjrQ5s2bS2Vci8WiLl26lMrYAAAAAAAAAJAflwWsPXv2lGEYJT5u3bp1dezYsRIfFwAAAAAAAAAK4tIlAmw2W6n8KQnr169X//79VaNGDVWqVElt27bVyy+/rPT0dKfG+/bbbzVgwADVqVNHnp6eqlq1qrp27ao33njD6TEBAAAAAAAAlC0uDVjr1q2rrKysEvtTUubNm6d+/fpp3bp18vX1VYsWLXTw4EE9/fTTCg0NVUpKSpHGe+yxx3T77bdrzZo1ysrK0rXXXit/f39t375djz76qEJCQnTp0qUSqx8AAAAAAACAOSr8Q6527typKVOmyDAMLVmyREeOHFFUVJQOHjyoZs2aaevWrZo2bVqhx9u8ebPmz58vwzD0/vvv69SpU9qzZ49iY2O1ZcsWVa9eXdu3b9crr7xSimcFAAAAAAAAwBVcFrD6+fmpatWqZW7M2bNny2azafTo0Ro5cqR9e1BQkD788ENJ0sKFC3X69OlCjbd69WpJ0qBBgzR27Fi5uf3vS9y9e3c9++yzkqTvvvuuWHUDAAAAAAAAMJ/LAtaEhAT9/vvvZWrMpKQkrV+/XpI0duzYXO09evRQcHCw0tPTtWrVqkKNmb2cQFBQkMP2Zs2aSZIyMjKcKRkAAAAAAABAGVKhlwiIiopSenq6vLy81LFjR4d9unfvLknavn17oca87rrrJEnbtm1z+ACuiIgISVKnTp2cqBgAAAAAAABAWVKhA9bo6GhJUuPGjeXh4eGwT/ZM1Oy+Bbn//vvVqlUrbd26VaNHj9bvv/+u1NRU/f3333rllVc0b9481a1b175UAAAAAAAAAIDyy3GqaLIvv/xSKSkpGjFiRKkeJz4+XpJUrVq1PPtkt2X3LYiXl5ciIiI0bdo0LVu2TEuXLs3RPnbsWM2YMUMNGzYsdJ2GYRSqX0JCQqHHBCqapKQks0sAyjSr1Zrr37yvALldLdfK1XIeKLuuhp+9uE5Q2q6G6wTAZWVyBusjjzyisLCwUj9OamqqJMliseTZx8vLS9L/1lYtjNOnT+v48eNKTU1V1apV1b59e9WrV0+StGLFCi1fvrwYVQMAAAAAAAAoK8rkDFZJDtcvLWne3t6SpPT09Dz7pKWlSZJ8fHwKNebvv/+uG2+8UYmJiXrzzTf14IMPys3tco79448/atiwYZo8ebIyMzP173//u1BjFvS1yJ7h6u/vX6jxgIqM6wRw7J9L5Xh4eHC9AA5cLdfK1XIeKPvK8+uK6wSuwusKKP/K5AxWVynM7f+FWUbgSs8884wSEhL0wAMPaOLEifZwVZL69Omj+fPnS5Kef/55e3gLAAAAAAAAoHyq0AFrcHCwJCk2NjbX+jrZYmJicvQtSEREhKTLYaojN998syTpwoUL+vPPP4tULwAAAAAAAICypUIHrO3bt5fFYlFaWpp2797tsE92YNq5c+dCjVnQItVX3u6fvQYsAAAAAAAAgPKpTAasrlh/VZJ8fX3Vt29fSdKiRYtytW/evFnR0dGyWCwaNGhQocZs3ry5pMvrrTqyfv16SZKbm5uCgoKcKRsAAAAAAABAGVEmA9YVK1bop59+csmxpk+fLsMwtHjxYi1dutS+PSYmRmPGjJEkjR8/XrVr17a3bd++XYGBgQoMDFRcXFyO8e6//35J0gcffKB33nlHWVlZ9rYff/xRjz32mCRpwIABhV7XFQAAAAAAAEDZVCYD1q5duyokJMQlx+rSpYvmzJkjm82mUaNGKTAwUO3bt1fLli116NAhde7cWXPmzMmxT2pqqmJjYx2u3Tp58mT1799fWVlZmjhxomrUqKHrr79e9evXV9++fXXmzBkFBQVp4cKFLjk/AAAAAAAAAKWnTAasrjZ16lStXbtWffv21YULF3Tw4EEFBwfrxRdfVHh4uCpVqlTosSwWi9asWaOPPvpIvXr1kru7u3755RddvHhRHTt21AsvvKCoqCjVr1+/FM8IAAAAAAAAgCt4uOpAiYmJcnNzU5UqVcrkmP369VO/fv0K1bdnz575rhPr5uam0aNHa/To0cWuCwAAAAAAAEDZ5bIZrP7+/mrRokWZHxMAAAAAAAAACsulSwTkN+uzLI0JAAAAAAAAAIXhsiUCJCkzM1N///03oSgAAAAAAACAq4JLA9azZ88qMDCwxMYzDKPExgIAAAAAAACAonJpwMrMVQAAAAAAAABXE5cFrIcPHy6Vcd3d3UtlXAAAAAAAAAAoiMsC1saNG7vqUAAAAAAAAADgEm5mFwAAAAAAAAAA5RUBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkUwPWsLAwhYWF6fDhw2aWAQAAAAAAAABO8TDz4P/5z3/k4eGhDz/80MwyAAAAAAAAAMAppgastWvXVmpqqgzDMLMMAAAAAAAAAHCKqUsE3HDDDbpw4YKOHTtmZhkAAAAAAAAA4BRTA9bJkydLkp577jkzywAAAAAAAAAAp5gasIaGhmr+/PlaunSp7rnnHu3du9fMcgAAAAAAAACgSExdg7Vp06aSJE9PT3399df6+uuv5ePjoxo1asjd3d3hPoZhKCYmxpVlAgAAAAAAAIBDpgasR44cybUtOTlZycnJee7DA7EAAAAAAAAAlBWmBqyLFy828/AAAAAAAAAAUCymBqwjR4408/AAAAAAAAAAUCymPuQKAAAAAAAAAMozAlYAAAAAAAAAcFKZCFjj4uL02GOPqU2bNqpSpYo8PHKuXBAfH6+XXnpJL7/8sqxWq0lVAgAAAAAAAEBOpq7BKkk//PCD7rnnHiUmJspms0mSDMPI0adatWpauXKl9uzZozZt2mjgwIFmlAoAAAAAAAAAOZg6g/Xvv//WXXfdpQsXLuj222/XV199pWrVqjnsGxYWJpvNpjVr1ri4SgAAAAAAAABwzNSAdd68eUpKStI999yjlStX6o477pDFYnHYt1+/fpKkXbt2ubJEAAAAAAAAAMiTqQHrunXrZBiGZs+eXWDfJk2ayMvLS4cPH3ZBZQAAAAAAAABQMFMD1qNHj8rHx0fNmzcvVP8qVaro0qVLpVwVAAAAAAAAABSOqQGrm5ubsrKyCtXXarUqMTFRfn5+pVwVAAAAAAAAABSOqQFr48aNlZaWpqNHjxbYd/PmzcrIyCj0bFcAAAAAAAAAKG2mBqx9+vSRJL377rv59svIyNAzzzwjwzB0yy23uKI0AAAAAAAAACiQqQHrv//9b1ksFs2bN08ffvihwz579+5Vnz59tGPHDvn6+uqhhx5ycZUAAAAAAAAA4JjpSwR88MEHyszM1Lhx41SnTh3Fx8dLkm688UY1aNBAnTp10pYtW+Th4aH//Oc/qlmzppklAwAAAAAAAICdqQGrJA0fPlzff/+9goKCdObMGaWnp8tms2n79u06ceKEbDabmjVrprVr12rgwIFmlwsAAAAAAAAAdh5mFyBJffv21R9//KHNmzcrMjJSx48fV2ZmpurWratu3bopNDRU7u7uZpcJAAAAAAAAADmUiYBVkgzDUEhIiEJCQswuBQAAAAAAAAAKxfQlAgAAAAAAAACgvCJgBQAAAAAAAAAnuWyJgLCwMElSvXr19OKLL+bYVhSGYejDDz8s0doAAAAAAAAAwBkuC1iXLFkiwzDUokULe8Cavc1msxW4f3Y/AlYAAAAAAAAAZYXLAtYRI0bIMAzVq1cv1zYAAAAAAAAAKI9cOoO1MNsAAAAAAAAAoLzgIVcAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADjJZWuwhoWFlcg4hmHoww8/LJGxAAAAAAAAAKA4XPqQK8MwZLPZnNo/e18CVgAAAAAAAABlhcsC1hEjRsgwDFcdDgAAAAAAAABKnUtnsAIAAAAAAADA1YSHXAEAAAAAAACAkwhYAQAAAAAAAMBJLlsioCDp6en64YcftHv3bp0+fVqSVLt2bXXs2FF9+/aVxWIp1eOvX79er732mnbt2qWUlBQFBQVp2LBhevzxx50+9unTp/Xaa69p9erVio2NlZubm+rXr69u3bpp8uTJuvbaa0v4LAAAAAAAAAC4UpkIWN9++209//zzOn/+vMP26tWra8aMGXr44YdL5fjz5s3TE088IUlq3LixAgICtH//fj399NP69ttv9eOPP8rHx6dIY/7000+66667FB8fL19fXwUHBysjI0NxcXH66KOP1L59ewJWAAAAAAAAoJwzfYmABx54QJMnT9a5c+dks9nUoEED3XDDDbrhhhvUoEED2Ww2nTt3To8++qjCwsJK/Pg7d+7UlClTZBiGlixZoiNHjigqKkoHDx5Us2bNtHXrVk2bNq1IY+7fv18DBgxQenq6PvroI507d0579+7Vr7/+qvj4eO3du1ehoaElfi4AAAAAAAAAXMvUgPXTTz/VRx99JJvNpvvuu0/R0dE6evSotm3bpm3btuno0aP6888/NWLECNlsNi1dulT//e9/S7SG2bNny2azafTo0Ro5cqR9e1BQkD788ENJ0sKFC+3LFhTGuHHjlJKSos8++0yjR4+Wp6dnjvb27durTZs2JXMCAAAAAAAAAExjasD6zjvvyDAMPfzww/rPf/6jZs2a5eoTFBSkJUuW6OGHH5bNZtM777xTYsdPSkrS+vXrJUljx47N1d6jRw8FBwcrPT1dq1atKtSYO3bs0LZt29ShQwcNGDCgxGoFAAAAAAAAUPaYGrD+8ssvMgxDM2bMKLDvjBkzZBiGfv311xI7flRUlNLT0+Xl5aWOHTs67NO9e3dJ0vbt2ws15urVqyVJffr00aVLl/T6669r8ODB6tu3r8aNG6d169aVTPEAAAAAAAAATGf6Q678/f1Vo0aNAvvVqFFD/v7+yszMLLFjR0dHS7r8YCsPD8dfiqCgoBx9C7J7925JkoeHh66//vpc+y1atEh33323PvnkE1ksFmdLBwAAAAAAAFAGmBqwtmjRQlFRUbp48aKqVKmSb9+LFy8qMTFR119/fYkdPz4+XpJUrVq1PPtkt2X3LciJEyckSXPnzpWXl5cWL16sO+64Q1lZWfr888/16KOP6ssvv1RAQIBeffXVQo1pGEah+iUkJBSqH1ARJSUlmV0CUKZZrdZc/+Z9BcjtarlWrpbzQNl1NfzsxXWC0nY1XCcALjN1iYCwsDBlZmbqrbfeKrDv22+/rczMTIWFhZXY8VNTUyUp35mkXl5ekqSUlJRCjXnp0iVJUkZGht58802NGjVKfn5+8vf31/jx4/XSSy9Junw+Z8+eLU75AAAAAAAAAExm6gzWCRMmKDw8XM8++6zS09P1+OOP55rJmpycrFdffVWzZ8/Wvffeq/Hjx5fY8b29vSVJ6enpefZJS0uTJPn4+BRpzBo1auj+++/P1f7ggw/qmWeeUUpKijZt2qS77rqrwDFtNlu+7dkzXP39/QtVI1CRcZ0Ajv1zqRwPDw+uF8CBq+VauVrOA2VfeX5dcZ3AVXhdAeWfqQFrWFiYfHx85Ovrq1mzZun//u//1LFjRzVo0ECSdOzYMe3evVspKSmqWrWqvL29Hc5gNQxDH374YZGPX5jb/wuzjICjMZs3b+5wXVdvb281adJEBw4c0OHDh4taMgAAAAAAAIAyxNSAdcmSJTIMwz5DMzk5WZs3b3bYNyEhQUuXLs0xmzN7X2cD1uDgYElSbGysrFarw0A0JiYmR9+CtGzZUhEREfkuO5A9y7UkH9gFAAAAAAAAwPVMDVhHjBhR6Ac4lYb27dvLYrEoLS1Nu3fvVpcuXXL1iYiIkCR17ty5UGPeeOON+uCDD/TXX385bLfZbPa2hg0bOlk5AAAAAAAAgLLA9BmsZvL19VXfvn21Zs0aLVq0KFfAunnzZkVHR8tisWjQoEGFGnPgwIHy9vZWXFycNmzYoN69e+doX7FihRISEuTm5qaQkJASOxcAAAAAAAAArudmdgFmmz59ugzD0OLFi7V06VL79piYGI0ZM0aSNH78eNWuXdvetn37dgUGBiowMFBxcXE5xqtRo4YmT54s6fIDraKjo+1t+/fv16OPPipJuu+++9SoUaPSOi0AAAAAAAAALlDhA9YuXbpozpw5stlsGjVqlAIDA9W+fXu1bNlShw4dUufOnTVnzpwc+6Smpio2Nta+dus/zZo1S3379tWff/6pVq1aqV27dmrbtq2uvfZa/f3337rhhhv01ltvueoUAQAAAAAAAJSSCh+wStLUqVO1du1a9e3bVxcuXNDBgwcVHBysF198UeHh4apUqVKRxrNYLPr+++/11ltvqX379vrrr7/0119/qV27dpo7d67Cw8Pl5+dXSmcDAAAAAAAAwFVctgZrr169JEmNGzfW4sWLc2wrCsMwtGHDhhKtTZL69eunfv36Fapvz549ZbPZ8u3j7u6uSZMmadKkSSVRHgAAAAAAAIAyyGUB66ZNmyRJLVu2zLWtKAzDKKGKAAAAAAAAAKB4XBawPvfcc5KkmjVr5toGAAAAAAAAAOWRywPWgrYBAAAAAAAAQHnBQ64AAAAAAAAAwEmmBqyzZs3Sa6+9Vuj+b775pmbNmlWKFQEAAAAAAABA4ZkasM6cOVOvvvpqofvPnz9fzz//fClWBAAAAAAAAACFxxIBAAAAAAAAAOCkchWwnj9/Xt7e3maXAQAAAAAAAACSylHA+uWXXyopKUkBAQFmlwIAAAAAAAAAkiQPVx7sjTfe0BtvvJFj25kzZ9S0adM897HZbEpISFBiYqIMw9Btt91W2mUCAAAAAAAAQKG4NGBNSEjQkSNHcmzLzMzMtS0vvXv31owZM0q+MAAAAAAAAABwgksD1sGDByswMFDS5ZmpYWFhqlq1ql5//fU893Fzc5Ofn5+uueYaBQUFuaZQAAAAAAAAACgElwas7dq1U7t27ez/DgsLk4+Pj0aOHOnKMgAAAAAAAACgRLg0YP2nrKwsMw8PAAAAAAAAAMXiZnYBAAAAAAAAAFBemTqDFQAAACjPDpxI1ND3tpldRpEdOJFodgkAAABXDZcFrO7u7iUyjmEYslqtJTIWAAAAUBxJqVbtOHze7DIAAABgIpcFrDabzVWHAgAAAEqFl2fJTBooa67W8wIAAHAFlwWsGzdudNWhAAAAgFLRM7iWNkefMbuMEtczuJbZJQAAAJRbLgtYQ0JCXHUoAAAAoFSM7haolJQURf4Vr8yr4HmxXp7u6hlcS6O7BZpdCgAAQLnFQ64AAACAQjIMQ8M71dfwTvXl7+9vdjkAAAAoA8r/r90BAAAAAAAAwCSmzmA9evSoU/sFBASUcCUAAAAAAAAAUHSmBqxNmjQp8j6GYchqtZZCNQAAAAAAAABQNKYGrDabzSX7AAAAAAAAAEBpMDVgPXz4cL7tFy5c0I4dOzR//nydOXNGH3/8sVq1auWi6gAAAAAAAAAgf6YGrI0bNy6wz7XXXqv7779fvXv31pgxYxQVFeWCygAAAAAAAACgYG5mF1AY3t7eevPNN3XixAm9+OKLZpcDAAAAAAAAAJLKScAqSR06dFDlypW1evVqs0sBAAAAAAAAAEnlKGDNyspSZmamTpw4YXYpAAAAAAAAACCpHAWsGzduVGpqqvz9/c0uBQAAAAAAAAAklYOANSMjQ1988YVGjhwpwzDUq1cvs0sCAAAAAAAAAEmSh5kHb9q0ab7tqampOn36tGw2m2w2m6pWrarnnnvORdUBAAAAAAAAQP5MDViPHDlS6L7du3fXW2+9peDg4NIrCAAAAAAAAACKwNSAdfHixfm2e3h4qFq1amrXrp0aNGjgoqoAAAAAAAAAoHBMDVhHjhxp5uEBAAAAAAAAoFjK/EOuAAAAAAAAAKCsImAFAAAAAAAAACeZukTAlY4fP65ffvlF8fHxysjIyLfviBEjXFQVAAAAAAAAAOTN9IA1KipKkydPVmRkZKH6G4ZBwAoAAAAAAACgTDA1YI2KilKPHj2UnJwsm80mLy8v1axZUx4epue+AAAAAAAAAFAgU5PM6dOn69KlSwoKCtL777+vkJAQubmxLCwAAAAAAACA8sHUgDUyMlKGYeiLL75Q+/btzSwFAAAAAAAAAIrM1OmiNptNlStXJlwFAAAAAAAAUC6ZGrA2a9ZMGRkZyszMNLMMAAAAAAAAAHCKqQHrqFGjlJ6erm+++cbMMgAAAAAAAADAKaYGrA899JD69Omj8ePHa9u2bWaWAgAAAAAAAABFZupDrtzd3bV69Wo98cQT6t69u2666SZ16tRJvr6++e43Y8YMF1UIAAAAAAAAAHkzNWCVpB9//FHffvutbDabtmzZoi1bthS4DwErAAAAAAAAgLLA1IB1y5YtGjx4sP0hV0FBQapTp448PEzPfQEAAAAAAACgQKYmmbNmzZLValXHjh312WefqWnTpmaWAwAAAAAAAABFYupDrvbs2SPDMLRs2TLCVQAAAAAAAADljqkBa1ZWlnx9fdW8eXMzywAAAAAAAAAAp5gasLZq1UopKSlKS0szswwAAAAAAAAAcIqpAev48eOVkZGhTz75xMwyAAAAAAAAAMAppj7katSoUQoPD9fkyZNVuXJl3XvvvWaWAwAAAAAAAABFYmrAGhYWJsMwZLFYNHz4cE2bNk0dO3aUr69vnvsYhqEPP/zQhVUCAAAAAAAAgGOmBqxLliyRYRiy2WySpNjYWMXGxjrsm92vtALW9evX67XXXtOuXbuUkpKioKAgDRs2TI8//rgsFkuxxk5NTVXbtm116NAhSdLhw4cVGBhYAlUDAAAAAAAAMJOpAeuIESNkGIaZJUiS5s2bpyeeeEKS1LhxYwUEBGj//v16+umn9e233+rHH3+Uj4+P0+PPmjXLHq4CAAAAAAAAuHqYPoPVbDt37tSUKVNkGIYWL16skSNHSpJiYmLUv39/bd26VdOmTdPrr7/u1Pi//vqrXn31VQ0cOFCrVq0qwcoBAAAAAAAAmM3N7ALMNnv2bNlsNo0ePdoerkpSUFCQfSmChQsX6vTp00UeOysrS+PGjZPFYtFbb71VYjUDAAAAAAAAKBsqdMCalJSk9evXS5LGjh2bq71Hjx4KDg5Wenq6U7NP3333XW3fvl0zZsxQQEBAsesFAAAAAAAAULZU6IA1KipK6enp8vLyUseOHR326d69uyRp+/btRRr7+PHjmjZtmtq0aaN///vfxa4VAAAAAAAAQNlToQPW6OhoSZcfbOXh4Xg52qCgoBx9C+vhhx9WUlKSFi5cKE9Pz+IVCgAAAAAAAKBMMvUhV2aLj4+XJFWrVi3PPtlt2X0LY9WqVVq+fLlGjRqlm266qXhFSjIMo1D9EhISin0s4GqVlJRkdglAmWa1WnP9m/cVwDHeU4CCXQ3XCe+NKG1Xw3UC4LIKPYM1NTVVkmSxWPLs4+XlJUlKSUkp1JhJSUmaOHGiqlevrrlz5xa/SAAAAAAAAABlVoWewert7S1JSk9Pz7NPWlqaJMnHx6dQY06fPl1xcXF6//33VatWreIXKclms+Xbnj3D1d/fv0SOB1zNuE4Ax/65VI6HhwfXC1AArhGgYOX5OuG9Ea7C6woo/yr0DNbC3P5fmGUEskVFRentt99W165d9cADD5RMkQAAAAAAAADKrAo9gzU4OFiSFBsbK6vV6vBBVzExMTn65ufnn39WVlaW9u/fr3r16uXZr1OnTnJ3d9e4ceM0a9YsJ6sHAAAAAAAAYLYKHbC2b99eFotFaWlp2r17t7p06ZKrT0REhCSpc+fOhR43KSkp38Wqz549K0lKTEwsYsUAAAAAAAAAypIys0TAqlWrNHHiRA0YMEC9e/fO0Xbp0iVt3bpV27ZtK9Fj+vr6qm/fvpKkRYsW5WrfvHmzoqOjZbFYNGjQoALHGzVqlGw2W55/sh0+fFg2m02vv/56iZ0LAAAAAAAAANczPWD9+++/1alTJw0ZMkTvvvuuvvvuO23atClHH4vFon/961/q3r27duzYUaLHnz59ugzD0OLFi7V06VL79piYGI0ZM0aSNH78eNWuXdvetn37dgUGBiowMFBxcXElWg8AAAAAAACA8sPUgPXSpUu6+eabtWfPHjVo0EATJ05U5cqVc/Xz9PTUmDFjZLPZtGLFihKtoUuXLpozZ45sNptGjRqlwMBAtW/fXi1bttShQ4fUuXNnzZkzJ8c+qampio2Nta/dCgAAAAAAAKBiMjVgXbBggf744w9df/31+v333/Xmm2+qSpUqDvtm36IfGRlZ4nVMnTpVa9euVd++fXXhwgUdPHhQwcHBevHFFxUeHq5KlSqV+DEBAAAAAAAAlH+mPuTq66+/lmEYeu211xzOXL3SNddcI3d3d0VHR5dKLf369VO/fv0K1bdnz5451lQtLGf2AQAAAAAAAFB2mTqD9Y8//pC7u7u6detWYF93d3f5+/srISGh9AsDAAAAAAAAgEIwNWBNS0uTj4+P3N3dC9U/OTlZ3t7epVwVAAAAAAAAABSOqQFrnTp1dPHixULNSv3tt9+UkpKiRo0alX5hAAAAAAAAAFAIpgas3bt3lyR9/vnnBfadO3euDMNQaGhoaZcFAAAAAAAAAIViasD60EMPyWazaebMmdq/f7/DPunp6Zo2bZo+/vhjGYahBx980MVVAgAAAAAAAIBjHmYe/MYbb9TDDz+st956S126dFH//v118eJFSdLTTz+t2NhY/fjjjzp79qwkafr06WrdurWZJQMAAAAAAACAnakBqyS9/vrr8vPz05w5c7R8+XJJkmEYeuWVVyRJNptNHh4eevbZZ/Xss8+aWSoAAAAAAAAA5GB6wGoYhmbPnq0HHnhAS5YsUWRkpI4fP67MzEzVrVtX3bp1U1hYmJo2bWp2qQAAAAAAAACQg+kBa7bGjRvrueeeM7sMAAAAAAAAACg0Ux9yBQAAAAAAAADlGQErAAAAAAAAADjJZUsE/Oc//ymxsUaMGFFiYwEAAAAAAACAs1wWsI4aNUqGYRR7HMMwCFgBAAAAAAAAlAkuC1gDAgJKJGAFAAAAAAAAgLLCZQHrkSNHXHUoAAAAAAAAAHAJHnIFAAAAAAAAAE4iYAUAAAAAAAAAJ7lsiYDCSEpK0t69e3X69GlJUu3atdW+fXv5+fmZXBkAAAAAAAAA5FYmAtZ9+/bp2Wef1dq1a5WVlZWjzc3NTf3799esWbPUvn17kyoEAAAAAFRkB04kauh728wuo1i8PN3VM7iWRncL5CHUAFCCTA9YFy9erAkTJshqtcpms+Vqz8zM1Jo1a7Ru3Tq9++67CgsLM6FKAAAAAEBFlpRq1Y7D580uo9g2R5+RJIV1b2JyJQBw9TB1DdadO3dq7NixysjIULNmzfT+++/r0KFDSklJUUpKig4dOqT3339fLVu2lNVq1bhx47Rz504zSwYAAAAAVABenu5ml1BqNv3/kBUAUDJMDVhffvllZWVlqWfPnvr555/1wAMPqGnTpvLy8pKXl5eaNm2qBx54QFFRUQoNDVVWVpZefvllM0sGAAAAAFQAPYNrmV1CqUnLyDS7BAC4qpi6REBERIQMw9DChQvl7e2dZz8vLy8tWLBArVu3VkREhAsrBAAAAABURKO7BUq6PNuzvAeSB04kKinVanYZAHDVMjVgvXTpkvz8/NSiRYsC+7Zs2VJVq1ZVcnKyCyoDAAAAAFRkhmEorHuTq2Kt0qHvbbsq1o8FgLLK1CUCAgIClJqaqqysrAL7ZmZmKjU1VY0aNXJBZQAAAAAAAABQMFMD1iFDhig9PV0rV64ssO/KlSuVlpamO++8s/QLAwAAAAAAAIBCMDVgfeaZZ9S8eXONGzdOmzZtyrPf5s2bNX78eLVs2VLTpk1zXYEAAAAAAAAAkA9T12Bdvny5JkyYoOeff169e/dWt27d1KtXLzVo0ECSdOzYMW3cuFERERGqWrWqxo8fr+XLlzsca8SIEa4sHQAAAAAAAADMDVhHjRolwzAkSTabTZGRkYqMjMzVz2az6cKFC3rsscccjmMYBgErAAAAAAAAAJczNWANCAiwB6wAAAAAAAAAUN6YGrAeOXLEzMMDAAAAAAAAQLGY+pArAAAAAAAAACjPCFgBAAAAAAAAwEmmLhHwT7/99pt2796t06dPS5Jq166tTp06qXXr1iZXBgAAAAAAAAC5lYmAdd26dZo6dar279/vsL1t27aaO3eubr75ZhdXBgAAAAAAAAB5M32JgLffflu33Xab9u/fL5vNJjc3N9WuXVu1a9eWu7u7bDabfvnlF91yyy1asGCB2eUCAAAAAAAAgJ2pAevPP/+sRx99VFlZWbrhhhv03Xff6eLFizpx4oROnDihpKQkfffdd+ratatsNpseffRR/fLLL2aWDAAAAAAAAAB2pgasr732mrKysnT77bcrIiJC/fv3l5eXl73dy8tL/fv31+bNm3X77bcrMzNT8+fPN7FiAAAAAAAAAPgfUwPW8PBwGYahN954Q+7u7nn2c3d31+uvvy5J2rhxo4uqAwAAAAAAAID8mRqwnjp1SlWrVlVgYGCBfZs0aSJ/f3+dOnWq9AsDAAAAAAAAgEIwNWD18fFRcnKyrFZrgX2tVquSk5Pl4+PjgsoAAAAAAAAAoGCmBqytWrVSRkaGvvrqqwL7fvnll0pPT1erVq1cUBkAAAAAAAAAFMzUgPXuu++WzWbTQw89pA0bNuTZ78cff9RDDz0kwzB0zz33uLBCAAAAAAAAAMibh5kHf/DBB/Xhhx/qt99+080336yuXbuqT58+atCggSQpLi5OGzZs0LZt22Sz2XTNNdfowQcfNLNkAAAAAAAAALAzNWD18vLSunXrdMcdd2jnzp3aunWrtm3blqOPzWaTJHXu3Flff/21LBaLGaUCAAAAAAAAQC6mLhEgSfXr19fWrVv12WefaciQIWrYsKEsFossFosaNmyoIUOG6PPPP1dkZKTq169vdrkAAAAAAAAAYGfqDNZsbm5uuueee1hfFQAAAAAAAEC5YvoMVgAAAAAAAAAor8rEDNZsZ86cUWxsrJKTk9WjRw+zywEAAAAAAACAfJWJGayrVq3S9ddfr7p166pz587q1atXjvb4+Hj1799f/fv314ULF0yqEgAAAAAAAAByMj1gnTNnjoYMGaJ9+/bJZrPZ/1ypWrVq8vHx0Q8//KCvvvrKpEoBAAAAAAAAICdTA9bt27frmWeekYeHh+bPn6+zZ8+qTp06Dvved999stls+uGHH1xcJQAAAAAAAAA4ZuoarG+88YYkadq0aZo8eXK+fUNCQiRJUVFRpV4XAAAAAAAAABSGqTNYIyMjJUmTJk0qsG/NmjVVuXJlHT9+vLTLAgAAAAAAAIBCMTVgPX36tHx9fVWzZs1C9ffy8lJ6enopVwUAAAAAAAAAhWNqwFq5cmUlJycrMzOzwL4XL15UQkKCqlev7oLKAAAAAAAAAKBgpgasLVq0UGZmpn755ZcC+65cuVJZWVm67rrrSr8wAAAAAAAAACgEUwPWgQMHymaz6eWXX863X1xcnJ566ikZhqE777yzVGpZv369+vfvrxo1aqhSpUpq27atXn755SIvSXDu3DktWrRI99xzj4KCguTl5aXKlSurbdu2euqpp3Tq1KlSqR8AAAAAAACA65kasE6aNEkNGjTQ119/rREjRmj//v32toyMDP3555967bXX1KFDBx0/flzBwcEaOXJkidcxb9489evXT+vWrZOvr69atGihgwcP6umnn1ZoaKhSUlIKPdbgwYM1btw4ffnllzp37pyuueYa1a9fXwcOHNArr7yia665Rnv27CnxcwAAAAAAAADgeh5mHrxKlSpavXq1+vXrp08++UTLli2zt3l7e9v/brPZVL9+fa1cuVKenp4lWsPOnTs1ZcoUGYahxYsX2wPcmJgY9e/fX1u3btW0adP0+uuvF2o8d3d33XfffZowYYK6du0qN7fLGXZ0dLSGDx+u3bt364477tDBgwfl4+NToucCAHA9m82mxZFHtCn6jNIyCl5TvKw6cCLR7BIAAAAAoFwyNWCVpOuuu04///yznnnmGX366adKTU3N0W6xWDRs2DC99NJLqlu3bokff/bs2bLZbAoLC8sxOzYoKEgffvihQkJCtHDhQj399NOqXbt2geN9/fXXqlGjRq7twcHB+vrrr9WsWTMdPXpU69at0+DBg0vyVAAAJlgceUSzvj1gdhkAAAAAAJOYHrBKUt26dfXhhx/qnXfe0Z49e3T8+HFlZmaqbt266tSpkypVqlQqx01KStL69eslSWPHjs3V3qNHDwUHBys6OlqrVq3SAw88UOCYjsLVbAEBAWrVqpV++eUX/fHHH84XDgAoMzZFnzG7hFLh5eludgkAAAAAUC6YFrBmZWXp4MGDSkxMVPXq1RUcHCwvLy/deOONLqshKipK6enp8vLyUseOHR326d69u6Kjo7V9+/ZCBawFyZ6hW1qhMQDAtcrzsgD56Rlcy+wSAAAAAKBccHnAmpGRoenTp+u9995TUlKSfXv16tX16KOP6umnn5ZhGC6pJTo6WpLUuHFjeXg4/lIEBQXl6Fsc+/bts49z0003FXs8AEDZ4+vtodb1/MwuwylWq1VeHm7q06a+RncLNLscAAAAACgXXB6wDh48WGvXrpXNZsux/dy5c5oxY4b+/PNPLVmyxCW1xMfHS5KqVauWZ5/stuy+zrJarZo4caIk6eabb9Z1111X6H0LGzgnJCQ4URlQMVz5Cx2gJFmt1hz/Dq5VSe8NbWVSNcWTfZ34+vrqwoULJlcDlF28pwAF4zopW/7584rVauXzYxnAdQJcPVwasH755Zf6/vvvJUnNmjXT3XffrYYNG+rIkSNatmyZjh8/ro8//lijR49WSEhIqdeTfbu+xWLJs4+Xl5ckKSUlpVjHevzxx7V161b5+fnpvffeK9ZYAAAAAAAAAMoGlwasn3zyiaTLMzi/+eYbe3gpSc8884x69eqlqKgoLVu2zCUBq7e3tyQpPT09zz5paWmSJB8fH6eP8+qrr+rNN9+UxWLRV199pcDAwCLt/8/Zvv+UPcPV39/fyQqBioPrBCXtn0vMeHh4lPvXWXmvH3AVrhWgYFwnZcPV+PPK1YTvBVD+ubnyYHv37pVhGJo/f36OcFWS/Pz89Morr8hmsykqKsol9RTm9v/CLCOQn0WLFmnKlClyd3fXp59+qr59+zo1DgAAAAAAAICyx6UB69mzZ+Xt7a1WrRyvTdexY0d7P1cIDg6WJMXGxuZakyZbTExMjr5FsWzZMk2YMEGGYeijjz7SHXfc4XyxAAAAAAAAAMoclwasaWlpqlq1ap7t2W3Zt+WXtvbt28tisSgtLU27d+922CciIkKS1Llz5yKNvXLlSo0aNUpZWVl6++23NWLEiGLXCwAAAAAAAKBscWnAWtb4+vrab9lftGhRrvbNmzcrOjpaFotFgwYNKvS469at09ChQ2W1WjV37lw99NBDJVYzAAAAAAAAgLKjQgeskjR9+nQZhqHFixdr6dKl9u0xMTEaM2aMJGn8+PGqXbu2vW379u0KDAxUYGCg4uLicoy3detW3XHHHUpPT9fMmTM1ZcoU15wIAAAAAAAAAJfzKLhLyTp16pTc3d3zbDcMI98+hmHkuV6qM7p06aI5c+boySef1KhRo/Tcc8+pWrVq2r9/v6xWqzp37qw5c+bk2Cc1NVWxsbGSlKuW0aNHKzk5WZ6envrhhx/0ww8/ODxuWFiYwsLCSuw8AAAAAAAAALieywNWm83m6kMWaOrUqWrXrp3mzZunXbt26dSpUwoODtbw4cP1+OOPy8vLq9BjZa8fm5GRocjIyDz79enTp9h1AwAAAAAAADCXSwPW5557zpWHK5J+/fqpX79+herbs2fPPIPiI0eOlGBVAAAAAAAAAMoyAlYAAAAAAAAAcFKFf8gVAAAAAAAAADiLgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkzzMLgAAUPHYbDYtjjyiTdFnlJaRaXY5xXLgRKLZJQAAABTJgROJGvreNrPLqPCsVqskycODaKYs8fJ0V8/gWhrdLVCGYZhdDsoJrmIAgMstjjyiWd8eMLsMAACACikp1aodh8+bXQZQZm2OPiNJCuvexORKUF6wRAAAwOU2/f8fWK5GXp7uZpcAAACQAz+fAEV3NX9mQckjYAUAuFx5XxYgPz2Da5ldAgAAQA78fAIU3dX8mQUljyUCAACm8/X2UOt6fmaXUSxXrtUEAABQlmT/fHI1rH9/NWEN1rLlwIlEJaVazS4D5RRXMQDAdK3r+enz8V3NLgMAAOCqZBiGwro3YT3JMiYhIUGS5O/vb2oduGzoe9tYmxhOY4kAAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJA+zCwAAAAAAAADKkgMnEjX0vW1ml+E0L0939QyupdHdAmUYhtnlXPUIWAEAAAAAAIArJKVatePwebPLKJbN0WckSWHdm5hcydWPJQIAAAAAAABQoXl5uptdQqnY9P9DVpQuAlYAAAAAAABUaD2Da5ldQqlIy8g0u4QKgSUCAAAAAAAAUKGN7hYo6fKMz/IcSh44kaikVKvZZVQ4BKwAAAAAAACo0AzDUFj3JuV+vdKh720r92vHlkcsEQAAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYD1/1u/fr369++vGjVqqFKlSmrbtq1efvllpaenOzVeYmKinnrqKTVv3lze3t6qU6eO7rzzTu3evbuEKwcAAAAAAABgFgJWSfPmzVO/fv20bt06+fr6qkWLFjp48KCefvpphYaGKiUlpUjjnT59Wtdff71eeeUVxcXFqU2bNnJzc9Py5cvVtWtXff3116V0JgAAAAAAAABcqcIHrDt37tSUKVNkGIaWLFmiI0eOKCoqSgcPHlSzZs20detWTZs2rUhjhoWFKSYmRp07d1ZsbKz27NmjuLg4zZ49W1arVSNGjNCxY8dK6YwAAAAAAAAAuEqFD1hnz54tm82m0aNHa+TIkfbtQUFB+vDDDyVJCxcu1OnTpws13p49e7RmzRp5eHjo008/Ve3atSVJ7u7umj59ukJDQ5WcnKxXX3215E8GAAAAAAAAgEtV6IA1KSlJ69evlySNHTs2V3uPHj0UHBys9PR0rVq1qlBjZt/+37t3bzVp0iRXe/ZxvvrqK2fLBgAAAAAAAFBGVOiANSoqSunp6fLy8lLHjh0d9unevbskafv27YUaM7tf9n55jRcXF6e4uLiilgwAAAAAAACgDPEwuwAzRUdHS5IaN24sDw/HX4qgoKAcfQs7ZvZ+/9SwYUNZLBalp6crOjpaDRs2LGrZefrtJcehbmEt8J+qc+61HLbdkbRM16TvK9b4s2r8X55tYxPeUL1M5wPn82419Xa1J/Nsf+r8dFlsaU6P/6dnK33qF+awzTfrgv4d/4LTY0vSdu8eWl/5dodtjTNiNDLx3WKN/23lO7XXu4vDtutTt2vApeI9eG2p3wTFejp+zd98abW6pG4u1vjzq01XkltVh23/SvxIzTN+L3AMm80mSTpmGDm2pxtemlM97+/fpPhXVD3rbBGqzemEe0Mt8p+cZ/uMc1OcHluS9luu03Lf4Q7bamSe0cSEucUaP9ynr8Ir3eywLTj9gO5NWuzUuE+kZyrTYtNb1sGKzGrruNP+r6VdHzk1vt3tr0s1mztui3xTil5XvPGHfylZKjlu+/4p6eSvzo9dqZo09JO82z+/T0qOd378um2lW+Y4bktPlpbd7fzYkhTcT+r2iOO2s39Kqx8t3vidwqRr7nTcFrNR2lzMpXh6z5ACOjtui1om7ftv8ca/4z2pah4/A4TPlf4KL974o9fk3bbqEelcjPNj+9WX7lyUd/snd0oZqc6P36iT1Gem47ZL56QvRjg/tiS1GSzdkPvOJUnSiV+ktQWvvV/Far38F0c/P944SWpxi+Md//he2vp24erMS/+XpXrXOm7buUj6bWXxxr/nP1LlGo7bfpwp/b3L+bE9vaX78vmZ4+uxUuJx58evESQNfDPv9sW3OT+2JDUNkUKmOm67ECctH1+88a8bJrV3/J6uozukDbOKN36PJ6SgUMdtvOfynpsf3nPzV4z33HzfTyTecwvCe65DM85d0BlPN43KuJyRHDiRqKHvbcvRpzx/zi2rKnTAGh9/+U2yWrVqefbJbsvuW9wxDcOQv7+/Tp8+XegxjX8EQnlpk16MHyok/f73aR22uTtsG+YZozbuxRt/x+HzebZNt/yuNm5HnB77r6y62pGQ9/jNvfariuH8G8+JFA/tOOd4/NqKVxvv4n1ttiY30o7Tjsc33E6ojaV4439y6QbtyAx22NbU/W+18Sze+EePn9COLMev+T4eh9XGo3jj/xJ7VqeV6bBtrOefxXptXrR55/vafNnyu5q6nXR6/KysJO2Iz3v84r52DqX4asdZx+M3MU6rjVfxxv8hubl2nHI8fhW3Y8V7bbpJ/1UvSZLValVCQkKOZq9TMfKJjXB+fElJ504q08PxL458ThyQVzHHT0g4L1nSHbZViYuSx7HC3f3gSFbl2kr8x9fkSn5Hd8jtUuHWB3fEarXq4j/GT0pKuvyXdEP+xfzapPk2Ukoe9bufOynfYo6fEhCitIaOx/c8E6vKxRz/4tm/ZfVr4bDN+2S0vIs5fuL508qyVXHYVun4r7IU+7WZkGdblbg98ji93+mxM/2bKCmf8avGbpORccnp8TPcvHQpj/GNi2dVtZhfm9QaLZWax/geZ4+pSiHGz+8H6ORmtym9juPxLacPq1KxX5vHZPUJcNjmffJgsV+bF+LPypbh+OfBysd+kWcxxrd5VtaFfF47vn/vknvCYafHt6Yk5Pp/7UrF/X8t3bu6kvMY3y3+tPyK+9qs2zGf1+bfhXpt5ufSmbuVUcPx+KXxnmt/TxHvuY7ec+3SL/KeW4HfcwsKZHjPzR/vuY61kXTRzdv+76RUa67PvOX5c25ZVaGXCEhNvRy4WSyWPPt4eXlJklJSUkwbEwCudl4eFfrtCAAAAABQjlXoGaze3pcT/fR0x78JlaS0tMu3lfv4+BR6zOTk5BIdM/vW5rwUdoYrAJRVfdrUl7+/f86Nhfw/Mj++vlWkf46bLZ9fhBWWf9Wqkpev48a8bvUqJDfDLffX5EpG8UJpDw+PPMf393H8m/Si8LJY5JVX/cmOZ5EUhY+Pj3zyGr9S5WKPX6Vy5bxfO97ejrcXgZ+vX97je5bAazO/14578b6/7m4FvTaL93OJp6dn3uO7Ff+X095e3vLOa/z44r82K/n4qFJe45fA/2tVquTz/5pX8V+bVf38JL88xvf0LNbY2Xdy5cmtmP+vubvnP34xWTwtsuQ1vtWv2ON7e+fz2qxc/P/XKlfK5/+1UnzP9ff35z03n/dcpfGey3tuPrvznpsv3nNRllTogLUwt/8XZhmBf46ZnJyc55g2m81+C0Fhxyys3yx5rGNYSK1q11Zt9+oO21KTgvRbepLDtsLqXM/x2JJ0KqGV3DLz+IGpEM671VTnBnmP/+f5a4q1ButFz+bq7Od4fN8sd/0WX7yvvZtfE3Wu7Hj8gIx6+i2xeOP7V2ukzt6Ox/dPbaTfLhVv/ICa9WTzdDy+26Um+i21eONfW6dmnmuwXkxsrt8yrAWOkf2Lin/+QiLd8FLn+nm/do7Ft1JKluNbzAvjlHvDfF+bv50r3tcm1RKkzr6Ox6+RmanfEoo3vqVqoDpXcjx+/fQG+i2peOM3qB2gGde21uhugbkb/epLjYu3trQs+fzgVqNZ8cc38vmhuW7xvjaqVMB7RKNOxV8PLi+Ge/G/NjWa5d1mqVL88f3q591WuWbxx/fJ+7qVf0Dxx/fM54fyWi2KP35+6l0nWZx/z833ay9JAV2Ktx5c7VZ5t7lbiv+1qRaYd5t31UKNb/3/a+Y5XMPft27eO/rWLX793o7fDyVdPrfiju+eT9hQu5WUdtH5sfN73UtSgw6Sbz3nx6/heD14u+J+bWo5voVZ0uVzK+74/o5vQ5V0+f+k4o5fuWbebbzn5t/Oe27ebbzn5q+A99x8308k3nMLwnuuQzbZlHBR6lG5ltIyHC+1V54+58YWayTXMWwFTY+8im3evFkhISHy8vLSxYsXHf6nNmbMGH300UcaM2aMPvjggwLH7NWrlzZu3KjZs2dr+vTpudr//vtvBQQE2P9eEg+5yg6MKvC3EihQ9i82SnNmC1DecZ0AhcO1AhSM6wQoGNcJULDyknlV6EXv2rdvL4vForS0NO3evdthn4iIy4sKd+6cx1MN/yG7X/Z+eY3XoEGDEglXAQAAAAAAAJinQgesvr6+6tu3ryRp0aJFudo3b96s6OhoWSwWDRo0qFBj3nnnnZKkDRs26PDh3E9BzT7OXXfd5WzZAAAAAAAAAMqICh2wStL06dNlGIYWL16spUuX2rfHxMRozJgxkqTx48erdu3a9rbt27crMDBQgYGBiouLyzFex44d1b9/f1mtVg0bNkynT5+WJGVlZemFF17Qxo0b5ePjoyeeeMIFZwcAAAAAAACgNFXoNVizzZ07V08++aQkqXHjxqpWrZr2798vq9Wqzp0766efflKlSpXs/Tdt2qTQ0FBJ0uHDhxUYGJhjvJMnT6pbt27666+/5OPjo1atWunEiRM6ceKEPDw8tGzZMt1zzz0lVn95WY8CMBPrGwEF4zoBCodrBSgY1wlQMK4ToGDlJfOq8DNYJWnq1Klau3at+vbtqwsXLujgwYMKDg7Wiy++qPDw8BzhamHUrVtXe/fu1ZQpU1S/fn399ttvslqtGjx4sLZu3Vqi4SoAAAAAAAAA8zCD9SpQXtJ8wEz8dhgoGNcJUDhcK0DBuE6AgnGdAAUrL5kXM1gBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTPMwuACXHMAyzSwAAAAAAAAAqFGawAgAAAAAAAICTmMF6FbHZbGaXAJRZ2TO8uU6AvHGdAIXDtQIUjOsEKBjXCVCw8nK3NjNYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcZNpvNZnYRAAAAAAAAAFAeMYMVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYC1nFu/fr369++vGjVqqFKlSmrbtq1efvllpaenm10aUOYsWrRIhmHIMAyNGjXK7HKAMuPs2bN68skn1bZtW1WuXFleXl4KDAzUiBEjtG/fPrPLA1zi8OHDWrRokcaOHat27drJw8NDhmFo5syZee4TFxenN998UwMHDlRAQIAsFov8/PzUsWNHvfDCC0pKSnLdCQAu4Mx1cqW//vpLkyZNUvPmzVWpUiVVq1ZNbdu21cSJExUbG1u6xQMuYLPZFBkZqSeffFI33nijqlevLk9PT9WpU0cDBgzQqlWr8t0/OjpaI0aMUP369eXt7a3AwEBNnDhRJ0+edNEZAKWvuNfJlQ4cOCAvLy8ZhqHAwMDSK7owbCi3Xn31VZskmyRb48aNbdddd53Nw8PDJsl244032pKTk80uESgzTp48aatWrZr9mhk5cqTZJQFlwsGDB21169a1SbJ5eHjYgoODbddee62tUqVK9m2fffaZ2WUCpW7y5Mn294gr/zz33HN57tOwYUN7v5o1a9o6dOhgCwgIsBmGYZNka9Kkie3w4cMuOwegtDlznWRbtmyZzcfHxybJVr16dVuHDh1srVq1slWpUsUmybZ69erSPwGglP3444/268IwDFuzZs1sHTp0sFWtWtW+PSwszJaVlZVr382bN9t//qpRo4atQ4cONl9fX5skW+3atW3R0dEmnBFQ8opznVwpKyvL1q1btxy5mJmYwVpO7dy5U1OmTJFhGFqyZImOHDmiqKgoHTx4UM2aNdPWrVs1bdo0s8sEyozJkyfrwoULuu2228wuBShTHnzwQZ08eVJdunTRoUOH9Mcff+jnn3/WyZMnNWbMGFmtVo0dO1YXLlwwu1SgVNWsWVMDBgzQrFmz9P333+vOO+8scB9vb29NnDhRUVFROnPmjHbv3q3Y2Fjt2LFDQUFBOnz4sIYOHeqC6gHXcOY6kaQffvhBI0aMkK+vr1auXGm/Xg4cOKALFy4oIiJC11xzTSlXD5Q+m82mpk2b6q233tLp06f1559/avfu3Tp37pzmz58vwzD00UcfaeHChTn2u3jxou6++24lJydrwoQJOnbsmHbv3q1jx47p9ttv1+nTpzV06FDZbDaTzgwoOc5eJ//03nvvKTIyUgMHDnRR5QUwNd6F0wYMGGBP9f8pPDzcJslmsVhsp06dMqE6oGz57rvvbJJskyZNsj333HPMYAX+v8TERPtMu3379uVqz8jIsNWsWZOZRaiQRo4cWeDMvLNnz+bZtm3bNvuMiqioqJIvECgDCnOdpKWl2Ro3bmzz8PCw7d2713XFASa4cOGCLT09Pc/28ePH2yTZ2rVrl2N79t2pLVq0sGVkZORoS0hIsN+Jt3LlytIoG3ApZ6+TKx0/ftxWtWpV23XXXWefEcsMVhRZUlKS1q9fL0kaO3ZsrvYePXooODhY6enpRVq7ArgaJScn66GHHlLdunX1wgsvmF0OUKakpaXZZ0IEBQXlavfw8FDjxo0lSRkZGS6tDSgPatSokWdbly5dVLVqVUnSH3/84aqSgDJnxYoVio2N1aBBg9S+fXuzywFKlZ+fnzw9PfNs79evn6Tc7wtff/21JGnUqFHy8PDI0Va1alXdfffdkqQvv/yyJMsFTOHsdXKlyZMnKzExUQsXLpS7u3uJ1+gMAtZyKCoqSunp6fLy8lLHjh0d9unevbskafv27a4sDShzZsyYoSNHjui1116zf9AFcFnNmjXVoEEDSdLWrVtztZ87d04HDx6Uu7s7H4qBIsrMzLT/YqJSpUomVwOYZ/Xq1ZKkPn366OzZs3rxxRc1YMAA9evXTw8//LC2bdtmcoWA66SmpkrK+b5gtVq1e/duSf/7HP9PfL5HReLoOrnSt99+qy+//FJjx45Vly5dXFlavghYy6Ho6GhJUuPGjXP9ditb9kyk7L5ARRQVFaXXX39dvXv31r/+9S+zywHKpJdeekmSNHr0aH3xxRc6e/asLl68qC1btui2227TpUuXNGXKFPOfygmUM6tXr1ZycrI8PDzUtWtXs8sBTJMdHF24cEFt27bV9OnTtWbNGq1fv15vv/22brzxRj366KPmFgm4yOeffy5Juummm+zbjhw5Yv+FnKM7iq7cfvjwYe4qwlXP0XWS7dKlS5o4caJq1aqll19+2dWl5YuAtRyKj4+XJFWrVi3PPtlt2X2BiiYzM1Pjxo2Tu7u73nnnHbPLAcqsESNGaPny5apbt66GDh2qWrVqydfXVz169NDZs2e1bNmyMvfDC1DWJSUl6YknnpAkhYWFqWbNmiZXBJjnxIkTkqRnn31W0uUlAy5duqTTp0/rhRdekGEYeuONN/T222+bWSZQ6r777jt98803kqSpU6fat1/5mT2vz/jZ27OyspSYmFiKVQLmyus6yTZ9+nQdPXpU//d//6fq1au7urx8EbCWQ9nTpS0WS559vLy8JEkpKSkuqQkoa9566y3t3r1bTz75pIKDg80uByizbDabYmJidObMGbm7uysoKEjXXHONvL29FRMTo48++khHjx41u0yg3LDZbBoxYoRiYmIUEBCgV155xeySAFNdunRJ0uW1vP/73/9q8ODBqlSpkmrVqqVnnnlGDz/8sCTphRdekNVqNbNUoNTExMTo/vvvlyQ98sgjuvHGG+1t2Z/vpbw/42d/vpf4jI+rV37XiSTt2bNHb731lnr06KGRI0eaUWK+CFjLIW9vb0lSenp6nn3S0tIkST4+Pi6pCShL/v77bz377LMKCgrS008/bXY5QJk2YcIETZkyRQ0aNNAff/yhQ4cO6ddff9WpU6c0atQobdiwQd26dVNSUpLZpQLlwiOPPKKVK1fK399fq1atkr+/v9klAabK/uzSrl07hYaG5mp//PHHJUmnTp3Svn37XFka4BInT55U//79df78ed1888169dVXc7RnXyNS3p/xsz/fS3zGx9WpoOsk+w5VNze3MnuHKgFrOVSY2/8Ls4wAcLWaPHmyLl68qLfffjvHDywAcvr555+1aNEieXp66vPPP8+x7pefn58WLVqkVq1aKS4uTgsWLDCxUqB8eOaZZ/T222+rcuXKWrNmjdq1a2d2SYDpsj+PtGrVymF7QECAKleuLOny+pLA1SQ7LDp06JC6deumFStW5Hp6+pWf2fP6jJ+93c3NTX5+fqVXMGCCwlwnCxYs0N69e/XYY4+pTZs2JlWaP8dPSEKZln27c2xsrKxWq8MHXcXExOToC1Qke/fulWEYGjVqVK62ixcvSrq8cPbatWslXX4YHD+ooCKKjIyUzWZT8+bNFRAQkKvdw8NDoaGh+v333+0PKQHg2Jw5c/TSSy/Jy8tLK1euzHVbG1BRtWzZUnFxcQUub3bp0iVlZma6sDKgdCUmJqp///769ddfdf3112vNmjUOn4oeGBgoT09PZWRkKCYmRvXq1cvVJ/vzfZMmTXIFT0B5VtjrZO/evZKkDz74QEuWLMnRlj3z+++//1bdunUlSUuWLFH//v1Lt/h/IGAth9q3by+LxaK0tDTt3r1bXbp0ydUnIiJCktS5c2dXlweUCTabTadOncqzPTU11b7eUVZWlqvKAsqUwtz2b7PZJOVcHwxATm+99ZamTZsmDw8PffHFF+rTp4/ZJQFlxo033qgff/xRf/31l8P2hIQEnT9/XpLUsGFDV5YGlJrk5GQNGDBAu3btUuvWrbVu3TpVrVrVYV8PDw916NBB27dvV0REhLp3756rD5/vcTUqynWS7dy5c3m2ZWVl2TMAMz67sERAOeTr66u+fftKkhYtWpSrffPmzYqOjpbFYtGgQYNcXR5guiNHjshmszn889xzz0mSRo4cad/G+nioqJo3by5J+vPPPx0+yMpqtWrjxo2SuCMCyMvixYs1efJkubm56eOPP9bAgQPNLgkoU+6++25J0rZt2xQdHZ2r/aOPPpJ0eWmajh07urQ2oDSkp6dryJAh2rJli5o1a6Yff/xRNWvWzHefO++8U9LlWXf/fNjbhQsX9OWXX0r63/UElHdFvU6WLFmS52f87M8rjRs3tm8bPHiwi87kfwhYy6np06fLMAwtXrxYS5cutW+PiYnRmDFjJEnjx49X7dq1zSoRAFDG9evXT7Vq1VJGRoaGDh1qv/1MuvzD/NixY3Xw4EEZhqH77rvPxEqBsunrr7/W2LFjJV2+Ze3ee+81uSKg7Lnmmms0dOhQZWZmauTIkTpx4oS9bfPmzZo1a5Yk6dFHH2XtfJR7mZmZGjZsmNavX6+AgABt2LDB4S3//5T92f2PP/7Qww8/bL/lOSkpSffff7/i4+PVrl07JlDhquDsdVLWGbbse/9Q7sydO1dPPvmkpMtJfbVq1bR//35ZrVZ17txZP/30k8O1K4CKbObMmXr++ec1cuTIXGu3ABXRunXrNGTIEKWkpMjd3V1NmjSRt7e3Dh06pNTUVBmGoZdeeklPPfWU2aUCpSoyMjLHB9eLFy8qLS1NPj4+OX6e+uabb9StWzdJl9eNTE9Pl6+vr6699to8x37mmWd0yy23lF7xgIs4c51Il5cB6Nmzp37++Wd5enqqbdu2unTpkv744w9J0oABA7RixQqHz5YAypNPP/1Uw4YNkyQFBQXZ14N0JPu2/2zh4eG65ZZblJKSoho1aigwMFDR0dFKSkpSzZo1FRERoRYtWpRq/YArFOc6cWTTpk0KDQ1V48aNdeTIkZIqs8h4ByvHpk6dqnbt2mnevHnatWuXTp06peDgYA0fPlyPP/64vLy8zC4RAFDG9evXT7/88otee+01bdiwQUePHlVmZqbq1Kmjrl27atKkSerRo4fZZQKlLiMjw+G6XikpKUpJScnRL9uVM4wiIyPzHDu/NcGB8sSZ60SS/P39tX37dr366qv67LPP9Pvvv8vd3V1dunRRWFiYwsLC5O7uXur1A6UtLS3N/veYmJgcdwcVJCQkRFFRUZo9e7Y2bNigX3/9VXXq1NHw4cM1Y8aMq2KGHyAV7zopy5jBCgAAAAAAAABOYg1WAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJAJWAAAAAAAAAHASASsAAAAAAAAAOImAFQAAAAAAAACcRMAKAAAAAAAAAE4iYAUAAAAAAAAAJxGwAgAAAAAAAICTCFgBAAAAFzh69KhGjx6tgIAAWSwWGYYhf3//Ehv/yJEjMgxDhmHoyJEjJTYuAAAA8kfACgAAgFxmzpxpD+sKcmWwt2TJktIvrhy6cOGCunXrpiVLlujvv/9WpUqVVKdOHdWpU8fs0gAAAFBMHmYXAAAAAFztPv30U8XFxalatWraunWrWrZsaXZJAAAAKCHMYAUAAABK2a+//ipJ6tWrF+EqAADAVYaAFQAAAChlycnJkqQqVaqYXAkAAABKGgErAAAAXGL58uUaMGCA6tSpI4vFojp16mjAgAFasWJFnvv07NlThmFo5syZefbJXi+2Z8+e+e6fkZGhefPmqWPHjvL395dhGNq0aVORzuHkyZOaMmWK2rRpo8qVK6ty5cpq06aNpk6dqlOnTuV5/Oy1aZcuXWpfr9aZNWuPHTum8ePHq1GjRvLy8lLDhg01evRoHTp0KN/9srKytGHDBj3yyCPq0qWLGjZsKIvFoho1aigkJETvvvuuMjIycu337rvvyjAMVa9eXampqfmOHxgYWOD3CgAA4GrEGqwAAAAoVenp6RoxYoQ+//xzSZKbm5uqVq2qs2fPas2aNVqzZo3+9a9/aenSpfL09CyVGlJTU9WzZ09t3bpVHh4e8vX1LdQDvK4UHh6uwYMHKyEhQZJUuXJlSdKBAwd04MABffDBB1q1apW6d+9u36d69eqqU6eOLly4oNTUVHl7e6tq1ar2dh8fn0Iff+/everTp4/i4+Pt+164cEFLlizR8uXLtWjRojz3PXr0qPr06WP/d5UqVVSpUiWdP39emzdv1ubNm/Xf//5X69aty1HT8OHDNWXKFMXHx+urr77Sfffd53D89evXKzY2Vu7u7hozZkyhzwkAAOBqwAxWAAAAlKqnn35an3/+uQzD0LPPPqtz587p/PnzOnv2rJ5++mlJlx8C9eyzz5ZaDQsWLNAvv/yixYsXKzExUefPn9eZM2d07bXXFmr/v//+2x6utm7dWhEREbp48aIuXryozZs3q0WLFoqPj9egQYN07Ngx+37Lly/XyZMnNXToUEnS0KFDdfLkSfuf7O0FSUpK0pAhQxQfH6+AgACtX79ely5dUlJSkrZu3apGjRpp/Pjxee7v4eGh4cOHa9WqVTp37pySkpKUkJCg/9fe/YVWXf9xHH9ublPadjw7Z+nazi68kUaURTOUJcGa0QShEI94Ea2y0goi28VIQ7JaRRQFgTMj+4f0Z03Dm6JtRn8MQ6KyGINk9mct5zwsppjuz/ldjB02tx316/bT9PmAA+N8Pu/zfX/O3V58zufT19fH9u3bKS4u5quvvmLDhg1j6vLz81OharoAd2Ssurqa0tLSs1qTJEnSpcKAVZIkSWkVFRWlfS1cuHDS2s7OTl599VUA6urq2Lx5M+FwGICCggKeffZZ1q9fD8DLL79MV1fXtKzh2LFj7Nixg5qamtQOzWg0SiQSOav6+vp6ent7KSgooKWlhYqKitTYkiVLaG5uJhQKkUgkeO6556a8/y1btvD777+Tk5PDp59+ytKlS1M7cBcvXkxzc3PaHbmxWIz33nuP5cuXj1lzXl4eNTU1fPLJJwC8/vrr444CWLt2LQBffvkl7e3t4z778OHD7N69G4AHHnjg/BYqSZL0H2TAKkmSpLQOHz6c9tXT0zNp7ccff8zAwACzZs2irq5uwjkbN25k5syZ9Pf309jYOC1ruOaaa1i+fHmg2mQyyYcffggMh41FRUXj5sRisVQQ+f777wdvdBIjn7ly5UrKysrGjRcVFaWeH0R5eTlz5szh+PHj/PDDD2PGFixYwOLFi4HhAPZ027dvp7+/n1gsxrJlywL3IEmS9F9lwCpJkqS0kslk2ldHR8ektfv37wdg4cKFhEKhCecUFBRQXl4+Zv5UG73j9Fx1dHSQSCQAxpxjerqlS5cCcPTo0bTfybk6deoUBw4cAKCysnLSeenGRj6noaGB2267jeLiYmbOnDnmwq3u7m4A/vzzz3G1I+HtO++8w6lTp1LvJ5NJ3njjDQDuu+8+ZsyYcW6LkyRJugQYsEqSJGnajIR2JSUlaefFYrEx86fanDlzAteO7indOkbWcHrN+UokEgwMDJzT80/X3d1NeXk569at4/PPP6erq4vMzEwKCwuZO3cuc+fOJTNz+F+D48ePj6uPx+NEIhF6enpoampKvd/a2srBgweZMWMGa9asCbpESZKk/zQDVkmSJF3yLvedlY899hgHDhwgGo3y5ptv0tXVxYkTJzhy5Ejqwq3i4mJgeFfq6WbNmkVNTQ0w9piA0ZdbpQt4JUmSLmUGrJIkSZo2IztHJ/rZ+Wgj46fvNM3KygIYd/HSaP/888/5tHhGo3tKt47RY+ezY/Z0kUgkFRB3dnZOOm+ysf7+/tSu09dee4177rln3Dmyg4ODac/SBXjwwQfJyMjgiy++4Ndff6Wnp4edO3emxiRJki5XBqySJEmaNqPPVp0sCO3t7R1zVutoBQUFAPzxxx+TPmPfvn1T0eqk5s2bRyQSAaClpWXSec3NzQBEo1HmzZs3Zc/PycnhuuuuA2DPnj2TzmttbZ3w/SNHjqQC6htuuGHCOV9//XXaEBtg/vz5VFZWkkwm2bZtW+o81tLSUqqrq89mKZIkSZckA1ZJkiRNmxUrVpCVlcW///7LCy+8MOGc+vp6Tp48SXZ2NitWrBgztmDBAgA+++yzCc8GbW1t5dtvv536xkfJyMhg1apVAGzdupW///573Jy//vqLrVu3ArB69eop72Hk+R999BHt7e3jxru7u2loaJiwNhQKkZGRAcCPP/44bnxgYIANGzacVR8jl1299dZbqaMC7r333sv+CAZJknR5M2CVJEnStCkpKeHRRx8F4Pnnn2fTpk309vYCwztXn3zySV588UUA1q9fz1VXXTWmPh6Pk5mZydGjR1m9enXqZ/gnTpzg7bff5s4770ztLp1OTzzxBOFwmEQiQVVVFXv37k2NffPNN1RVVdHb20skEqGurm7Kn79u3TpisRgnT57k9ttvp6WlJXVW6r59+6iqqmJoaGjC2ry8PCoqKoDh77i1tTU19+eff2bZsmXs37+f3NzcM/Zxxx13UFRURHd3N+3t7V5uJUmShAGrJEmSpll9fT3xeJxkMsnmzZuJRqNEIhGi0SjPPPMMMLzr8+mnnx5XO3/+fDZu3AjA7t27KS0tJRwOEwqFqKmpobKykoceemja1xCLxdi1axezZ8/ml19+oaKigry8PPLy8rj55ptpa2sjHA6za9cuSkpKpvz5oVCInTt3Eg6HOXToEFVVVeTl5ZGfn8+iRYs4dOhQagftRF555RVyc3Pp7Ozk1ltv5YorriAUCnHttdeyZ88etm3bRmFh4Rn7yMrKGhOoermVJEmSAaskSZKmWU5ODh988AGNjY1UV1cTjUbp6+sjGo1SXV1NU1MTO3bsIDs7e8L6p556infffZdFixaRm5vL4OAg119/PQ0NDTQ1Nf3ffp5+yy230NbWxuOPP05ZWRlDQ0Mkk0nKysqora2lra2NJUuWTNvzy8vL+emnn1izZg0lJSUMDAwwe/Zs7r77br7//ntuuummSWtvvPFGvvvuO+LxOIWFhQwNDZGfn088Hmfv3r3cddddZ93HypUrU397uZUkSRJkJEd+WyRJkiRJZ/DSSy9RW1tLaWkpHR0dnr8qSZIue+5glSRJknRWBgcH2bJlCwD333+/4aokSRIGrJIkSZLOwtDQEJs2beLgwYPk5uaydu3aC92SJEnSRSHrQjcgSZIk6eLV2NhIbW0tiUSCvr4+YPhc3CuvvPICdyZJknRxMGCVJEmSNKljx47x22+/kZ2dzdVXX80jjzzCww8/fKHbkiRJumh4yZUkSZIkSZIkBeQZrJIkSZIkSZIUkAGrJEmSJEmSJAVkwCpJkiRJkiRJARmwSpIkSZIkSVJABqySJEmSJEmSFJABqyRJkiRJkiQFZMAqSZIkSZIkSQEZsEqSJEmSJElSQAaskiRJkiRJkhSQAaskSZIkSZIkBWTAKkmSJEmSJEkBGbBKkiRJkiRJUkAGrJIkSZIkSZIUkAGrJEmSJEmSJAVkwCpJkiRJkiRJARmwSpIkSZIkSVJABqySJEmSJEmSFJABqyRJkiRJkiQFZMAqSZIkSZIkSQEZsEqSJEmSJElSQAaskiRJkiRJkhSQAaskSZIkSZIkBWTAKkmSJEmSJEkBGbBKkiRJkiRJUkAGrJIkSZIkSZIUkAGrJEmSJEmSJAX0Px0BL4be/41OAAAAAElFTkSuQmCC"/>


<p class="figure-caption"><em>Figure 5-1. OCCUPY-1 weekday and weekend profiles. Exact day-type
and design-day values are in Appendix A.1. [1]</em></p>
<h2 id="s-5-2-electric-lighting">5.2 Electric Lighting</h2>
<p>The three main zones each contain a Lights object using Watts/Area.
The lighting density is multiplied by ltg_sch_office. No
Daylighting:Controls object is instantiated, so the daylight
availability at the windows does not imply an active daylight-dimming
control. The plenum and MEP have no Lights objects. [1]</p>
<p class="caption"><strong>Table 5-3. Interior lighting inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th>Input</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Design-level method</td>
<td>Watts/Area</td>
<td>[1, L5907–L5950]</td>
</tr>
<tr class="even">
<td>Lighting power density</td>
<td>6.181254 W/m²</td>
<td>IDF load input</td>
</tr>
<tr class="odd">
<td>Schedule</td>
<td><code>ltg_sch_office</code></td>
<td>Appendix A</td>
</tr>
<tr class="even">
<td>Return-air / radiant / visible fractions</td>
<td>0 / 0.70 / 0.20</td>
<td>IDF fractions; remainder 0.10 is convective</td>
</tr>
<tr class="odd">
<td>Fraction replaceable</td>
<td>1</td>
<td>IDF setting</td>
</tr>
<tr class="even">
<td>End-use subcategory</td>
<td>LightsWired</td>
<td>IDF setting</td>
</tr>
</tbody>
</table></div>

<img alt="Figure 5-2. Interior lighting schedule. The entered weekday maximum is about 0.571 of design power, not 1.0. [1]" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABVgAAAIcCAYAAAADlMUlAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjgsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvwVt1zgAAAAlwSFlzAAAbrwAAG68BXhqRHAAAeK5JREFUeJzs3Xd4VFX+x/HPTaek0FsIgWBQisCCFCMQEAQsgLiCAlKlKIquSlOaYGFZYV27G5CgYhcRRTAKJBB63RURI0hCL4EkBEibZH5/8MssIZM2SeYm4f16Hp6Ve84993tncncyH84917BarVYBAAAAAAAAAIrMxewCAAAAAAAAAKC8ImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAAAAOImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAAAAOImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAAAAOcjO7ABSfYRhmlwAAAAAAAACUCqvVanYJ+WIGKwAAAAAAAAA4iBmsFUhZT/MBMyUmJkqS/Pz8TK0DKMu4ToDC4VoBCsZ1AhSM6wQoWHm5a5sZrAAAAAAAAADgIAJWAAAAAAAAAHAQASsAAAAAAAAAOIiAFQAAAAAAAAAcRMAKAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICDCFgBAAAAAAAAwEEErAAAAAAAAADgIAJWAAAAAAAAAHAQASsAAAAAAAAAOIiAFQAAAAAAAAAcRMAKAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICD3MwuAAAAmM9qtWr5zpPa/GeCMvn3VyBfFotFnm4u6tmivkaFBMowDLNLKjKr1aqlm2MVGXNOaRmZZpeDCshisUiS3NzK/1dOT3dXhQbXKrfXOwCg9JX/TzsAAFBsSzfH6h/rjphdBlCubDmSKEkafUdjcwtxwNLNsZr7/QGzywDKjY0x5ySVz+sdAFD6mKICAAAU+f9fHAEUTXm9dspr3YCZuG4AAHkhYAUAANwiDDiovF475bVuwExcN2XboUOHZBiG3NzcdPHiRbt95s+fL8MwZBiGtm/fbrfP999/L8MwVK9evdIsN5c5c+bIMAzNmTOnxMYMDQ2VYRiKjIwssTEB2McSAQAAIBdvLzc1r+djdhlAmXPg1EUlp1rMLqPEcc2jpFWENVgr6vVeUTVt2lT+/v46fvy4Nm3apHvuuSdXn2uDxsjISHXs2DHPPqGhoaVUKYCKqPx+2gEAgFLTvJ6PPh/f2ewygDJn8Ptbtf3IBbPLKHFc8yhpiYmJkiQ/Pz9T6yiOinq9V2TdunXT8uXLFRkZmStgtVgs2rx5s1q0aKGYmBhFRkZq6tSpucaIioqSJHXv3t0pNQOoGFgiAAAAAAAAlHvZoai9W+J3796tS5cuqU+fPrrtttu0efNm20zrbBcvXtTevXslMYMVQNEQsAIAAAAAgHIvOxTdu3dvrnVYs2emduvWTV27dlVycrJ2796do090dLQyMzNVv359BQcH27Zv375dDz30kPz9/eXh4aFatWqpX79+io6OzrOWy5cva8GCBbrtttvk4+OjSpUqqUWLFpozZ44uXbpUpPOKiopS9erV5eHhoWXLluVoi4+P1xNPPCF/f395enqqSZMmmj59uq5cuZLneHFxcXr11VfVvXt3NWzYUJ6enqpevbq6d++uTz75JFf/jz76SIZhqE+fPnmO+csvv8gwDDVo0CBXcA3cCAhYAQAAAABAuRcUFKSGDRsqMzNTmzZtytEWGRkpFxcXdenSRd26dbNtu76PlHP26sKFC9W5c2d98cUXqlu3rvr376+mTZtq9erV6tatm8LCwnLVcfz4cXXo0EFTp05VXFycOnfurLvuuksJCQl68cUXFRISooSEhEKd02effabevXvLYrFo9erVGjFihK3t9OnT6tixo95++22lp6erX79+atGihd58803deeedSk9PtzvmRx99pOeff17Hjh3TzTffrPvvv1/NmzfXpk2bNHToUE2aNClH/0GDBql27dqKiIjQ4cOH7Y759ttvS5LGjRtXrtdeBhzFTz0AAAAAAOXci9/9qgMnLxbcsYxqXt9Hs+9rUexxunXrpo8//lhRUVG2dVgzMzO1efNm3XrrrfLz81NISIhcXV0VFRWVYx3W69dfXbNmjZ577jnVr19fK1asyPFQrM2bN+vuu+/WxIkT1a1bN9uMV6vVqkGDBunAgQN64okntGDBAlWqVEmSlJKSonHjxunjjz/W3/72N73++uv5nsuCBQs0bdo01atXTz/88INat26do33ixIn6888/1bNnT61YsULe3t6SpBMnTqhHjx6KiYmxO27v3r11//33q0WLnK/3H3/8oTvvvFNvvvmmhg4dajtfT09PjRs3Ti+99JLeffddvfbaazn2u3jxopYvXy53d3eNGzcu33MCKioCVgAAAAAAyrkDJy/yUC5dDUc//vjjHLNT9+zZo4sXL6pr166SJG9vb7Vt29a2JICrq6uSk5O1Z88eSf+bwTpnzhxJ0uLFi3OEq5IUEhKimTNnavLkyXr//fe1cOFCSdLatWu1detWderUSf/617/k4vK/G4crVaqk9957TxEREVq+fLnmzJlj90FwmZmZmjRpkt555x21aNFCa9asUcOGDXP0OXr0qL755hu5urrqvffes4WrktSgQQO99tpr6tevn93X6LbbbrO7/aabbtLMmTM1btw4ffXVVznOecKECZo/f76WLl2ql156SV5eXra2ZcuW6dKlS3rwwQdVr149u2MDFR0BKwAAAAAAqBCyw9E9e/YoOTlZ3t7etrA1e2kASeratat27dql3bt3q0OHDoqOjpbFYpG/v7+aNm2q+Ph47dixQz4+PrrrrrvsHit7vK1bt9q2/fDDD5KkBx54IEe4mq1KlSpq3769fvjhB+3Zs0c9evTI0X7lyhUNHDhQq1atUvfu3fXNN9/I19c31zgbN26U1WpVp06dFBQUlKv9vvvuk5+fnxITE+3Wnpqaqh9//FE7d+7UuXPnlJaWJkk6deqUJOWa/dqgQQMNHDhQX3zxhT777DONHDnS1vbuu+9KujqjFrhREbACAAAAAIAKoUmTJgoICNDRo0e1adMm3X333YqKipJhGLYZrNLVcHTRokWKjIxUhw4dbMsDZAe0R44ckXT19veC1hQ9d+6c7b///PNPSdLkyZM1efLkfPeLj4/Pte2f//ynLBaL2rRpo7Vr18rDw8PuvsePH5ckNW7cOM/xGzVqZDdg3bp1qwYNGmQbw57rHxImSZMmTdIXX3yhd955xxawbtiwQb/99ptatGiRI8AGbjQErAAAAAAAlHPN6/uYXUKxlGT93bp100cffaTIyEj17t1b0dHRat68uWrWrGnr06VLFxmGocjISE2ZMsU2yzV7/dXMzExJkq+vrwYMGJDv8a4dN3u/bt26KTAwMN/9rr/tX5LuueceRUdHa9++fVq0aJGmTZtW0OkWyZUrV3T//ffrzJkzGjNmjB577DE1bdpU3t7ecnFxUUREhHr37i2r1Zpr35CQELVt21Y7d+7U7t271a5dO9vDrR5//PESrRMobwhYAQAAAAAo50riAVEVRffu3W0B6759+5SUlKQhQ4bk6FOtWjW1atVK0dHRSkpK0u7duyX9bwZrdvjp7u6u8PDwQh87e78HH3ywwFvm7c0ubdOmjebNm6devXpp+vTpSklJ0YsvvpirX4MGDSRJsbGxeY4fFxeXa9vGjRt15swZtWvXTosXL87VfujQoXxrfvLJJzV69Gi9/fbbeumll/Ttt9/K29tbjzzySL77ARVd7gVBAAAAAAAAyqlr12H97rvvJMnu7etdu3ZVcnKy3njjDVksFgUEBKhJkyaSrgaYrVq1Unx8fI4HZhWkb9++kqQvv/zS4fpbtWqlqKgo+fv7a+7cuXaXGsiegbt161bbsgTXWr16td0A98KFqw9Cszd7VpI++eSTfGt7+OGHVaNGDX322WeaP3++LBaLhg8fnuMhW8CNiIAVAAAAAABUGI0bN1ajRo2UmZmpN954Q5L9gDV72z//+U9J/wtms82bN0+SNGzYMEVEROTaPzMzU+vXr9e2bdts2wYMGKB27dopKipKEyZMsAWa1zp9+rTCwsLyPYdmzZpp48aNaty4sV577TU98cQTOW7bDwwMVL9+/ZSZmanHHntMly9ftrWdPHlSzz33nN1xb775ZknS+vXrdfDgQdv2rKwszZ07V5s3b863Li8vL40dO1YpKSl68803JbE8ACARsAIAAAAAgAomOzxNSEhQcHCw6tatm6tP9kOvEhISJP1v/dVs/fv318KFC3X69Gn17t1bzZo1U79+/TRkyBD16NFDNWvW1J133ql9+/bZ9nFxcdHKlSvVqlUrvf/++woMDFSXLl00ZMgQDRw4UC1btlT9+vU1c+bMAs+hcePG2rRpk5o1a6a3335bjz76qLKysmzt77zzjgIDAxUREaHGjRvrwQcfVL9+/RQcHCxfX1917tw515h/+ctfdO+99+rixYtq06aN+vbtq4ceekg33XST5s2bpylTphRY1+OPPy5XV1dJV0Pp5s2bF7gPUNERsAIAAAAAgArl2rA0O0i9Xu3atW0zOqXcM1gl6ZlnntHu3bs1ZswYZWZm6qefftJ3332n48ePq2vXrgoLC9OgQYNy7OPv768dO3borbfeUtu2bfXrr7/qq6++0tatW+Xl5aVnn31WK1asKNR5NGjQQFFRUWrVqpU++OADDRs2TBaLRZJUv3597dixQ4899pjc3d21atUq/fLLL3r88ce1bt06eXh42B3z66+/1vz589W0aVNFRkZq3bp1atGihaKjo21LHOSnYcOGttetoHVmgRuFYbX3aDiUK4ZhSJLdp/wBuCp7/SE/Pz9T6wDKqsHvb9X2I/+7ha1j4+r6fHzuWQ/Aja6iXCsV5TxQdlWE3724TlDayut18p///Edt2rRR/fr1FRcXJzc3np+O0lNeMi9msAIAAAAAAKBQZs2aJUmaNGkS4Srw/7gSAAAAAAAAkKdVq1bp22+/1S+//KKdO3cqMDBQTzzxhNllAWUGM1gBAAAAAACQpz179uiDDz7QwYMH1adPH61du1ZVqlQxuyygzCBgBQAAAAAAQJ7mzJkjq9Wqixcvas2aNWrWrJnZJQFlCgErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAAAAOImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAyq1Dhw7JMAy5ubnp4sWLdvvMnz9fhmHIMAxt377dbp/vv/9ehmGoXr16pVmuXXPmzJFhGJozZ47Tj10Ssl9bRz311FMyDENRUVElWFXRlPf34HqBgYEyDEOxsbFml3JDIGAFAAAAAADlVtOmTeXv76/MzExt2rTJbp/IyEi7/22vT2hoaMkWiAJ98803qlWrlrp06VJqxyhuCAzkh4AVAAAAAACUa926dZNkPzy1WCzavHmzWrRoIXd39zwD1uzZk927dy+tMmHHzp07dezYMfXv318uLsRUKJ/4yQUAAAAAAOVadihqLzzdvXu3Ll26pD59+ui2227T5s2bZbFYcvS5ePGi9u7dK4kZrM62YsUKSdL9999vciWA4whYAQAAAABAuZYdiu7duzfXOqzZM1O7deumrl27Kjk5Wbt3787RJzo6WpmZmapfv76Cg4NztG3fvl0PPfSQ/P395eHhoVq1aqlfv36Kjo7Os57Lly9rwYIFuu222+Tj46NKlSqpRYsWmjNnji5dulSkc4uKilL16tXl4eGhZcuWFau2a2+T//zzz9W5c2dVrVpV3t7euvPOO/M9p19++UX333+/qlevripVqugvf/mLFi9eXKRzseebb76Rj4+PevbsWeh9MjIy9NZbb6ljx4621/eWW27RtGnTdP78+Rx9s9dWzZb9GuS3ZMCZM2c0fvx4+fv7y9PTU40bN9a0adOUmpqaZ03FeS+WLFliOxfDMJSYmFio1yEuLk7Dhw9XnTp1VKlSJTVv3lwLFixQZmZmnvscOHBAs2bN0u2336769evbar377ru1du3aXP3nzZsnwzA0YcKEPMf87rvvZBiGOnToUKi6KyICVgAAAAAAUK4FBQWpYcOGdtdhjYyMlIuLi7p06ZLnUgJ5rb+6cOFCde7cWV988YXq1q2r/v37q2nTplq9erW6deumsLCwXLUcP35cHTp00NSpUxUXF6fOnTvrrrvuUkJCgl588UWFhIQoISGhUOf12WefqXfv3rJYLFq9erVGjBhRrNqyzZo1S0OGDJGHh4fuuece+fv7a/369brzzju1devWXP2joqLUsWNHrVy5UrVr11a/fv3k4+Oj8ePH65lnninUudhz4MAB/f7777r77rvl4eFRqH1SU1N111136cknn9T+/fvVtWtX3XfffUpMTNTf//53tWvXTn/++aetf5s2bXK8biNGjMjx53rHjh1Tu3bt9P3336tz584KDQ3V2bNn9fe//12DBg2yW1Nx3osnn3xS48aNk6enp+699161a9euUGvFHjhwQO3bt9dHH30kT09P9e/fXw0bNtTMmTPzrFOSFi1apHnz5ikxMVGtW7fW/fffr8DAQK1Zs0Z9+/bVokWLcvQfN26cPDw8tHz58jwfIvf2229LkiZOnFhg3RWVm9kFAAAAAACAErJ3ubTvk+KNMfB9ydffflvUAunPYj7pfdTq4u2fh27duunjjz9WVFSU7rnnHklSZmamNm/erFtvvVV+fn4KCQmRq6uroqKiNHXqVNu+9tZfXbNmjZ577jnVr19fK1asUMeOHW1tmzdv1t13362JEyeqW7dutlmvVqtVgwYN0oEDB/TEE09owYIFqlSpkiQpJSVF48aN08cff6y//e1vev311/M9nwULFmjatGmqV6+efvjhB7Vu3bpYtV3r7bff1o4dO9SuXTtJUlZWliZMmKCwsDDNmjVLP/30k61vSkqKhg4dqpSUFE2fPl0vv/yyLQCMiorS3Xffne955Cd7eYCBAwcWep9Zs2YpMjJSN998s37++Wc1aNDAVucjjzyir7/+WkOHDrUFxQMGDNCAAQNss3/Dw8PzHf+DDz7Qo48+qrffftsW+v7222/q0KGDvvvuO23evFkhISG2/sV9Lz766CNt3bq1yLM/H3nkEcXHx+uRRx7R4sWLbbX++uuv6t69u86dO5fnfjNmzFBgYGCO7du3b9ddd92ladOmadCgQfL3v/r/AXXq1NGgQYP08ccf68MPP9QTTzyRY79Dhw4pIiJCNWrU0ODBg4t0DhUJM1gBAAAAAKgoEo9KcdHF+5OR923QOvd78ccvJfbWYd2zZ48uXryorl27SpK8vb3Vtm1b25IAkpScnKw9e/ZIyjmDdc6cOZKkxYsX5wjNJCkkJEQzZ85URkaG3n//fdv2tWvXauvWrerUqZP+9a9/2cJVSapUqZLee+891a5dW8uXL8/zNvDMzExNnDhRU6dOVfPmzbVt27Yc4aqjtV3rxRdftIWrkuTi4qJ58+ZJkjZt2qSMjAxb21dffaUTJ04oKCjIdrt4tm7duuV763hBVqxYIS8vL/Xt27dQ/VNSUvTuu+9Kkt544w1buCr97/WtWrWqtm3bps2bNztUU8OGDfXGG2/kmFF7yy236JFHHpEkrVu3Lkf/4r4XU6ZMKXK4umnTJu3Zs0e+vr568803c9TaokULzZw5M899u3XrlitclaSOHTvqiSeeUEZGhr799tscbU8++aQk2V77a7377ruyWq0aPXq0vLy8inQeFQkBKwAAAAAAKPeyw9E9e/YoOTlZ0v/C1uylASTlWoc1OjpaFotF/v7+atq0qSQpPj5eO3bskI+Pj+666y67x8se89pb6n/44QdJ0gMPPCAXl9yRS5UqVdS+fXtZLBZbqHutK1euaODAgXrnnXfUvXt3bd68WQ0bNszRx9HarnXvvffm2lanTh1Vq1ZNaWlpOdYxzZ7d+9BDD8nV1TXXftnBY1HFxsZq79696tWrl6pWrVqofbIfWFa/fn316tUrV3vNmjV13333SbL/wLPC6NGjR45gPNvNN98sSTp58qRtW0m8F0WZvZst+z2599575evrm6u9oPckOTlZn332maZNm6Zx48Zp5MiRGjlypO01i4mJydG/Q4cO6tChgw4cOJDjdU1JSVF4eLhcXFz02GOPFfk8KhKWCAAAAAAAAOVekyZNFBAQoKNHj2rTpk26++67FRUVJcMwbDNYpauB16JFixQZGakOHTrYwqprZ68eOXJEknTx4kW5ueUfnVx7K3b22p+TJ0/W5MmT890vPj4+17Z//vOfslgsatOmjdauXWt3XVJHa7tWQECA3e0+Pj5KSEjI8TCn48ePS5IaN25sdx97syELw5HlAU6cOJFvLdLVn4Nr+xZVfq+NpByvTUm8F40aNSpyjQW9J35+fvL19VVSUlKutm+//VajR4/WhQsX8hzf3lqrkyZN0rBhw/TOO+/YrpXPPvtMFy5c0D333JPve3IjIGAFAAAAAKCi8AuQGt1RvDHc87nNt1az4o9firp166aPPvpIkZGR6t27t6Kjo9W8eXPVrFnT1qdLly4yDEORkZGaMmWKbUbeteuvZi8f4OvrqwEDBuR7zGvHzt4vr9uwr3X9zFRJuueeexQdHa19+/Zp0aJFmjZtWq4+jtZ2LXuza51txYoVcnNzs804LYrCPATKUUV5bUrivbA3W7a0HD9+XA8//LBtPd2HH35YgYGBqlKlilxcXPTvf/9b48ePl9VqzbXvgw8+qGeffVYrV67UqVOnVK9ePb3zzjuSpMcff9xp51BWEbACAAAAAFBRtB169U9p6Tbl6p8yqnv37raAdd++fUpKStKQIUNy9KlWrZpatWql6OhoJSUl2ZYKuHYGa3b46e7uXuBDka6Vvd+DDz5Y4BPV7a3B2qZNG82bN0+9evXS9OnTlZKSohdffNHuMYpam6Oy1zmNjY21257X9vycOXNGW7duVWhoqGrUqFHkWrJnjtqTPYv42vVZS4uz34tsBb0niYmJdmevfv/990pJSdEDDzygV155JVf7oUOH8jymh4eHxo8fr7lz5yosLEx9+vTRrl271KRJE/Xp08exE6lAzP8nCwAAAAAAgBJw7Tqs3333naSc669my16H9Y033pDFYlFAQIDt1nLpaoDVqlUrxcfHF2ktz+yHNX355ZcOn0OrVq0UFRUlf39/zZ07N9dSA47W5qjs1++zzz6zzdi81vLly4s85sqVK5WVlVXk9UfbtWunqlWr6sSJE7keNiVJ58+ft73v1wbm0tUQVJIsFkuR682Ls9+LbNnvyffff2/3dv683pPsZQHszZ5OS0vT119/ne9xJ0yYIHd3d/373//WG2+8IUl67LHHysSMaLPxCgAAAAAAgAqhcePGatSokTIzM20BkL2ANXvbP//5T0m5wzhJmjdvniRp2LBhioiIyNWemZmp9evXa9u2bbZtAwYMULt27RQVFaUJEybYXefy9OnTCgsLy/c8mjVrpo0bN6px48Z67bXX9MQTT+S4bduR2hz117/+VfXq1dOhQ4c0Z86cHHVER0fbfbJ8QVasWCHDMAq8rf56lSpV0oQJEyRJTz31lE6dOmVrS01N1WOPPaZLly6pU6dOCgkJybFv9qzP3377rcj15seZ70W2Ll26qE2bNkpMTNRTTz2ljIwMW9tvv/1mq+l62Q/q+vrrr3XmzBnb9vT0dD355JO22b95qVevnh544AGdOHFCy5cvl5eXl0aPHl0CZ1T+EbACAAAAAIAKIzs8TUhIUHBwsOrWrZurT/ZDrxISEiTlXH81W//+/bVw4UKdPn1avXv3VrNmzdSvXz8NGTJEPXr0UM2aNXXnnXdq3759tn1cXFy0cuVKtWrVSu+//74CAwPVpUsXDRkyRAMHDlTLli1Vv359zZw5s8DzaNy4sTZt2qRmzZrp7bff1qOPPqqsrCyHa3NU5cqV9fHHH8vLy0svvfSSmjdvriFDhqh79+7q1q2bxo0bV6TxEhMTtWHDBnXo0MGh2/jnzZun0NBQ/frrr7rpppvUr18/DR48WE2aNNGXX36pgIAAuzM477//fknSnXfeqYceekiPPvqoHn300SIf/3rOfC+yGYahjz76SNWrV1d4eLiaNm2qhx56SH369FGbNm0UEhJi9+FZ/fr1U9u2bXXs2DHbazdo0CA1btxYn3zyiSZNmlTgsa/t89BDD6l69eoldl7lGQErAAAAAACoMK4NS7OD1OvVrl3bNptPsj+DVZKeeeYZ7d69W2PGjFFmZqZ++uknfffddzp+/Li6du2qsLAwDRo0KMc+/v7+2rFjh9566y21bdtWv/76q7766itt3bpVXl5eevbZZ7VixYpCnUuDBg0UFRWlVq1a6YMPPtCwYcNst7g7UpujevTooW3btqlfv346ffq0Vq5cqYSEBL399ttatGhRkcb67rvvlJGRYQs8i8rLy0sRERF644031Lx5c23YsEHffvutfHx8NGXKFO3ZsyfHcg/ZXn75ZT3zzDOqWrWqVqxYoSVLlmjJkiUO1XA9Z74X2Vq2bKldu3Zp2LBhSklJ0cqVKxUbG6vZs2fr888/t7uPm5uboqKiNGXKFNWrV08RERHatGmTunbtqt27d6tt27YFHrdDhw7y8fGRpALXGb6RGFZ7jwZDuZL99DzeSiBv2QvI+/n5mVoHUFYNfn+rth/53y1sHRtX1+fjO5tYEVA2VZRrpaKcB8quivC7F9cJSltFuE4ccf/992vlypWKiYnRTTfdZHY5KKJvv/1WAwYMUIcOHbR9+/ZSP155ybzczC4AAAAAAAAAN4bOnTsrJCSEcLUcslgstvVdn3nmGZOrKVsIWP9fRESEFi1apJ07dyolJUVBQUEaMmSInn32WXl4eBR6nNjYWDVu3DjfPlOnTtX8+fOLWzIAAABMduDURQ1+f6vZZRTZgVO5nzgMAIAzTJkyxewSUERLly7Vxo0btWPHDh04cEAdO3Ys8SUPyjsCVkkLFy7Uc889J0lq1KiRAgICtH//fj3//PP6/vvv9fPPP6tSpUpFGtPT01Pt27e32xYYGFjckgEAAFAGJKdactxCDAAAUNFERUVp2bJlqlatmgYNGqTXX3/ddus+rrrhA9YdO3Zo8uTJMgxDS5cu1YgRIyRJhw8fVp8+fbRlyxZNnz5dr7/+epHGrVu3rqKjo0uhYgAAAJjF093V7BJKRUU9LwAAUHzh4eEKDw83u4wyzcXsAsw2b948Wa1WjRo1yhauSlJQUJDtaXLvvvuuzp49a1aJAAAAKCNCg2uZXUKpqKjnBQAA4Aw39AzW5ORkRURESJLGjh2bq71r164KDg5WTEyMVq1apUcffdTZJQIAAKAMGRUSqJSUFG3+M0GZFWCugqe7q0KDa2lUSKDZpQAAAJRbN3TAunfvXqWnp+e7Xuodd9yhmJgYbdu2rUgB68WLFzV+/HgdPnxYHh4eatasmQYOHKguXbqUVPkAAABwMsMwNPS2+hp6W335+fmZXQ4AAADKgBs6YI2JiZF09cFWbm72X4qgoKAcfQsrISFB//73v21/X7NmjV5//XX99a9/VXh4uKpUqeJg1QAAAAAAAADKCqcFrB9++GGpjFupUiU9+OCDDu2bkJAgSapWrVqefbLbsvsWxM3NTcOHD9fDDz+s5s2bq27dujpx4oSWL1+uefPm6auvvpLVatVXX31V6DoL+2S2xMTEQo8J3GiSk5PNLgEo0ywWS66/87kC2MdnClCwinCd8NmI0lYRrhMAVzktYB05cmShg8KiqFOnjsMBa2pqqiTJw8Mjzz6enp6SpJSUlEKN6e/vr2XLluXY1rhxY82YMUOtWrXSgAED9PXXX2vTpk0sFwAAAAAAAACUc05dIsDFxUX+/v4lNl5cXFyx9vfy8pIkpaen59knLS1N0tWZssXVv39/de7cWVu3btWKFSsKHbBardZ827ODa9YBAwrGdQLYd/1SOW5ublwvQAG4RoCClefrhM9GOAs/V0D559SAtVatWjpy5EiJjefiUrwntxbm9v/CLCNQFNkB66FDh0pkPAAAAAAAAADmKV5CWc4FBwdLujoT9vr1dbIdPnw4R9/icnd3l5R7PR8AAAAAAAAA5Y/TAtZbb71VLVu2LFNjtm3bVh4eHkpLS9OuXbvs9omOjpYkdezY0eHjXOvXX3+VpBJdKgEAAAAAAACAOZy2RMC+ffvK3Jje3t7q1auXVq9erbCwMHXq1ClH+8aNGxUTEyMPDw/179+/WMeSpAMHDmjt2rWSpJ49exZ7PAAAAAAAAADmuqGXCJCkGTNmyDAMLV26VMuWLbNtP3z4sMaMGSNJGj9+vGrXrm1r27ZtmwIDAxUYGKjjx4/nGG/8+PFatWqVMjIycmyPiopS3759ZbFY1Lx5cz3wwAOleFYAAAAAAAAAnOGGD1g7deqk+fPny2q1auTIkQoMDFTbtm11880369ChQ+rYsaPmz5+fY5/U1FTFxcXZXbt1+/bt6t+/v7y9vdWqVSt16tRJ/v7+Cg0N1dGjR9W0aVOtWrUq1xMpAQAAAAAAAJQ/ZTJgXbRokebOneu0402ZMkVr165Vr169lJSUpIMHDyo4OFgvv/yyoqKiVLly5UKPNX36dA0fPlw33XSTTp8+rd27d+vKlSsKCQnRwoULtXfvXgUFBZXi2QAAAAAAAABwljI5jfIf//iHzp49q1mzZjntmL1791bv3r0L1Tc0NFRWq9Vu2+DBgzV48OCSLA0AAAAAAABAGVUmZ7ACAAAAAAAAQHlAwAoAAAAAAAAADiJgBQAAAAAAAAAHEbACAAAAAAAAgIPKZMCa1wOkAAAAAAAAAKAscTO7AHt27dqlzMxMs8sAAAAAAAAAgHyVyYDV39/f7BIAAAAAAAAAoEBlcokAAAAAAAAAACgPnBaw/ve//9Vvv/1W5scEAAAAAAAAgMJy2hIBbdq0Ub169XTixIkyPSYAAAAAAAAAFJZTlwiwWq3lYkwAAAAAAAAAKAynPuQqPT1dmzZtIhQFAAAAAAAAUCE4NWBNSEhQaGhoiY1nGEaJjQUAAAAAAAAAReXUgJWZqwAAAAAAAAAqEqcFrFlZWc46FAAAAAAAAAA4hVMfcgUAAAAAAAAAFQkBKwAAAAAAAAA4iIAVAAAAAAAAABxEwAoAAAAAAAAADiJgBQAAAAAAAAAHEbACAAAAAAAAgIMIWAEAAAAAAADAQQSsAAAAAAAAAOAgAlYAAAAAAAAAcJCpAWuPHj1055136vDhw2aWAQAAAAAAAAAOcTPz4NHR0XJ3d1dQUJCZZQAAAAAAAACAQ0ydwVqnTh15eHiYWQIAAAAAAAAAOMzUgLVr1666ePGi/vjjDzPLAAAAAAAAAACHmBqwPvfcc3Jzc9Ozzz4rq9VqZikAAAAAAAAAUGSmBqxt27bVp59+qsjISIWEhOibb77RmTNnCFsBAAAAAAAAlAumPuTK1dXV9t/bt2/XX//61wL3MQxDFoulNMsCAAAAAAAAgEIxNWBlpioAAAAAAACA8szUgHXDhg1mHh4AAAAAAAAAisXUgLVbt25mHh4AAAAAAAAAisXUh1wBAAAAAAAAQHlWpgJWq9Wq+Ph4HT161OxSAAAAAAAAAKBAZSJg3bNnjwYOHChfX1/VqVNHTZo0ydGekJCg8ePHa8KECUpJSTGpSgAAAAAAAADIydQ1WCXpo48+0qOPPqqMjIw8+1SrVk2HDx/Whg0bFBoaqoceesiJFQIAAAAAAACAfabOYD1w4IDGjh2rjIwMTZo0Sbt27VLNmjXt9h0xYoSsVqvWrFnj5CoBAAAAAAAAwD5TZ7AuWrRI6enpmjhxol5//XVJkqurq92+d955pyRp9+7dzioPAAAAAAAAAPJl6gzWDRs2yDAMTZ06tcC+9evXV6VKlXTs2DEnVAYAAAAAAAAABTM1YD158qSqVKkif3//QvWvXLkyD7kCAAAAAAAAUGaYGrB6enoqPT1dVqu1wL5paWlKTEyUn59f6RcGAAAAAAAAAIVgasDapEkTZWRkKCYmpsC+P/74ozIzM9WiRQsnVAYAAAAAAAAABTM1YL377rtltVptD7jKS3JysqZNmybDMNSvXz/nFAcAAAAAAAAABTA1YH366afl6+urf//735o5c6YSExNztKekpGjFihXq0KGDDh48qLp162rcuHHmFAsAAAAAAAAA1zE1YK1Zs6a+/PJLeXl56ZVXXlGdOnUUHx8vSapfv758fX314IMP6vfff1fVqlX11VdfqUqVKmaWDAAAAAAAAAA2pgasktSzZ09t27ZNoaGhysjIUGZmpqxWq06fPi2LxSKr1arQ0FBt3bpVnTt3NrtcAAAAAAAAALBxM7sASWrVqpXWrVunuLg4bd68WSdPnlRmZqbq1q2rkJAQNW3a1OwSAQAAAAAAACCXMhGwZmvUqJEaNWpkdhkAAAAAAAAAUCimLxEAAAAAAAAAAOUVASsAAAAAAAAAOMhpSwT06NFD0tVlAJYuXZpjW1EYhqF169aVaG0AAAAAAAAA4AinBayRkZGSpJtvvjnXtqIwDKOEKgIAAAAAAACA4nFawDp79mxJUs2aNXNtAwAAAAAAAIDyyOkBa0HbAAAAAAAAAKC84CFXAAAAAAAAAOAgAlYAAAAAAAAAcBABKwAAAAAAAAA4yGlrsPbo0aNExjEMQ+vWrSuRsQAAAAAAAACgOJwWsEZGRpbIOIZhlMg4AAAAAAAAAFBcTgtYZ8+e7axDAQAAAAAAAIBTELACAAAAAAAAgIN4yBUAAAAAAAAAOIiA9f9FRESoT58+qlGjhipXrqxWrVrp1VdfVXp6erHHTk1N1U033STDMGQYhmJjY4tfMAAAAAAAAADTOW2JgIKcPn1aX3/9tXbt2qWzZ89KkmrXrq327dvrgQceUN26dUvt2AsXLtRzzz0nSWrUqJECAgK0f/9+Pf/88/r+++/1888/q1KlSg6PP3fuXB06dKikygUAAAAAAABQRpg+gzUjI0PPPfecGjVqpEmTJunDDz/UmjVrtGbNGn344YeaNGmSGjVqpGeffbZEZpNeb8eOHZo8ebIMw1B4eLhiY2O1d+9eHTx4UE2bNtWWLVs0ffp0h8f/5Zdf9Nprr6lfv34lWDUAAAAAAACAssDUgDUrK0v9+/fXP//5T2VkZMjLy0shISEaPHiwBg8erJCQEHl5eSkjI0Ovv/66+vXrJ6vVWqI1zJs3T1arVaNGjdKIESNs24OCgrRkyRJJ0rvvvmubVVsUWVlZGjdunDw8PPTmm2+WWM0AAAAAAAAAygZTA9Z3331Xa9eulSTNmDFDp0+f1saNG/Xpp5/q008/1caNG3XmzBnNmjVLkvTTTz/pnXfeKbHjJycnKyIiQpI0duzYXO1du3ZVcHCw0tPTtWrVqiKP/95772nbtm2aNWuWAgICil0vAAAAAAAAgLLF1IB16dKlMgxD8+bN09y5c+Xt7Z2rT9WqVTVnzhzbTNMPPvigxI6/d+9epaeny9PTU+3bt7fb54477pAkbdu2rUhjnzx5UtOnT1eLFi30t7/9rdi1AgAAAAAAACh7TA1YDx48KBcXF02aNKnAvpMmTZKrq6t+//33Ejt+TEyMpKsPtnJzs/+8r6CgoBx9C+vJJ59UcnKy3n33Xbm7uxevUAAAAAAAAABlkv1U0Uk8PT3l5eWlqlWrFti3atWq8vHxKdHjJyQkSJKqVauWZ5/stuy+hbFq1SqtWLFCI0eOVJcuXYpXpCTDMArVLzExsdjHAiqq5ORks0sAyjSLxZLr73yuAPbxmQIUrCJcJ3w2orRVhOsEwFWmzmBt2bKlEhMTdf78+QL7nj9/XomJiWrVqlWJHT81NVWS5OHhkWcfT09PSVJKSkqhxkxOTtbEiRNVvXp1LViwoPhFAgAAAAAAACizTJ3BOnHiRG3atEnz5s3T66+/nm/f7DVYJ06cWGLH9/LykiSlp6fn2SctLU2SVKlSpUKNOWPGDB0/flz//ve/VatWreIXKclqtebbnj3D1c/Pr0SOB1RkXCeAfdcvlePm5sb1AhSAawQoWHm+TvhshLPwcwWUf6YGrIMGDdKePXv0j3/8Q0lJSZo5c6aaNGmSo8+RI0c0b948LVu2TFOnTtWDDz5YYscvzO3/hVlGINvevXv11ltvqXPnznr00UdLpkgAAAAAAAAAZZapAWuPHj0kST4+Pvrwww/14YcfqmHDhmrQoIEk6cSJEzp27JgkydfXV9u3b7ftcy3DMLRu3boiHz84OFiSFBcXJ4vFYvdBV4cPH87RNz//+c9/lJWVpf3796tevXp59rvtttvk6uqqcePGae7cuUWuGwAAAAAAAEDZYGrAGhkZmWvb0aNHdfTo0VzbExMT7faXCv8QqOu1bdtWHh4eSktL065du9SpU6dcfaKjoyVJHTt2LPS4ycnJ+S5WHR8fL0m6ePFiESsGAAAAAAAAUJaYGrDOnj3bzMPL29tbvXr10urVqxUWFpYrYN24caNiYmLk4eGh/v37FzjeyJEjNXLkyDzbs4PgI0eOKDAwsDilAwAAAAAAACgDbuiAVbr6UKoffvhBS5cuVdeuXTVixAhJV5cGGDNmjCRp/Pjxql27tm2fbdu26aGHHpJ0dYarv7+/8wsHAAAAAAAAYDoXswswW6dOnTR//nxZrVaNHDlSgYGBatu2rW6++WYdOnRIHTt21Pz583Psk5qaqri4ONvarQAAAAAAAABuTKbOYC0rpkyZotatW2vhwoXauXOnzpw5o+DgYA0dOlTPPvusPD09zS4RAAAAAGCiA6cuavD7W80uo1g83V0VGlxLo0ICHX6WCQAgNwLW/9e7d2/17t27UH1DQ0NltVqLfAxH9gEAAAAAmC851aLtRy6YXUaxbYw5J0kafUdjkysBgIrDaQFrkyZNJElNmzZVREREjm1FYRiGDh8+XKK1AQAAAABwLU93V7NLKDWRMecIWAGgBDktYI2NjZUkeXl55dpWFNzGAAAAAAAobaHBtWyzPSuatIxMs0sAgArFaQHr0qVLJUm+vr65tgEAAAAAUJaMCgmUdHW2Z3kPJA+cuqjkVB7QDAClxWkB64gRIwq1DQAAAAAAsxmGodF3NK4Qt9IPfn9rhVg/FgDKKhezCwAAAAAAAACA8srUgHX06NF65plnCt1/ypQpGjNmTClWBAAAAAAAAACFZ2rAGh4ers8++6zQ/b/88kuFh4eXXkEAAAAAAAAAUATlaokAq9VqdgkAAAAAAAAAYFOuAtb4+HhVrlzZ7DIAAAAAAAAAQJLkZnYBhZGUlKTFixfrypUruvXWW80uBwAAAAAAAAAkOTlgffHFFzV37twc286cOSNXV9dC7W8Yhh544IHSKA0AAAAAAAAAiszpM1ivXUfVMIxCr6vq4eGhRx55RNOmTSut0gAAAAAAAACgSJwasI4cOVKhoaGSrgatPXr0UPXq1fX111/nuY+Li4t8fHwUHBysSpUqOalSAAAAAAAAACiYUwPWRo0aqVGjRra/BwQEqE6dOurWrZszywAAAAAAAACAEmHqQ65iY2PNPDwAAAAAAAAAFIuL2QUAAAAAAAAAQHnltBmsR48eLbGxAgICSmwsAAAAAAAAAHCU0wLWxo0bl8g4hmHIYrGUyFgAAAAAAAAAUBxOC1itVmuZGgcAAAAAAAAAistpAeuRI0ecdSgAAAAAAAAAcAqnBayNGjVy1qEAAAAAAAAAwClczC4AAAAAAAAAAMorAlYAAAAAAAAAcJDTlgiwZ+PGjQ7t17Vr1xKuBAAAAAAAAACKztSANTQ0VIZhFGkfwzBksVhKqSIAAAAAAAAAKDxTA1ZJslqtpdofAAAAAAAAAEqLqWuwZmVl5fsnMTFRP/74o7p166YaNWooKipKWVlZZpYMAAAAAAAAADZl+iFXPj4+6tWrl9avX6/bb79d/fr105EjR8wuCwAAAAAAAAAklfGANZthGFqwYIGSkpI0b948s8sBAAAAAAAAAEnlJGCVpGbNmsnHx0c//fST2aUAAAAAAAAAgKQy8JCrwsrIyFBKSopSU1PNLgUAAAAAAAAAJJWjGawrV65URkaGateubXYpAAAAAAAAACCpjM9gTU9P17Fjx/T111/rlVdekWEY6tu3r9llAQAAAAAAAIAkkwNWV1fXQve1Wq1q0KCBZs+eXYoVAQAAAAAAAEDhmbpEgNVqLdQfLy8vDRs2TNu2bVP9+vXNLBkAAAAAAAAAbEydwbphw4Z8293c3FStWjUFBwfLza1Mr2YAAAAAAAAA4AZkamrZrVs3Mw8PAAAAAAAAAMVi6hIBAAAAAAAAAFCeEbACAAAAAAAAgIPKzMKmW7Zs0X//+18lJCQoIyMj376zZs1yUlUAAAAAAAAAkDfTA9Y1a9bo8ccf19GjRwu9DwErAAAAAAAAgLLA1IB1/fr16tevnzIzMyVJTZs2VZ06deTmZnruCwAAAAAAAAAFMjXJfPHFF5WZmanbbrtNn376qZo0aWJmOQAAAAAAAABQJKY+5GrPnj0yDEOffPIJ4SoAAAAAAACAcsfUgNXd3V3e3t4KCgoyswwAAAAAAAAAcIipAestt9yilJQUpaammlkGAAAAAAAAADjE1IB1woQJysjI0Mcff2xmGQAAAAAAAADgEFMfcvXII49o3bp1evrpp1W1alU99NBDZpYDAAAAAAAAAEViasAqSeHh4QoMDNTQoUM1ffp0tW/fXt7e3nn2NwxDS5YscWKFAAAAAAAAAGCf6QFrWFiYXn/9dUlSXFyc4uLi7PYzDENWq5WAFQAAAAAAAECZYWrA+u2332r8+PGSpCpVqqhz586qU6eO3NxMz30BAAAAAAAAoECmJpkLFiyQJPXp00eff/55vksDAAAAAAAAAEBZ42Lmwffv32+75Z9wFQAAAAAAAEB5Y2rA6u7uLl9fX9WrV8/MMgAAAAAAAADAIaYGrK1bt1ZycrKSk5PNLAMAAAAAAAAAHGJqwPrUU08pMzNT77zzjpllAAAAAAAAAIBDTH3IVb9+/TRr1izNnDlTVqtVTz31lCpVqmRmSQAAAAAAAABQaKYGrD169JAkValSRS+88ILmzZun5s2b5/vAK8MwtG7dOmeVCAAAAAAAAAB5MjVgjYyMzPH3lJQU7d69O999DMMoxYoAAAAAAAAAoPBMDVhnz55t5uEBAAAAAAAAoFgIWAEAAAAAAADAQS5mFwAAAAAAAAAA5RUBKwAAAAAAAAA4iID1/0VERKhPnz6qUaOGKleurFatWunVV19Venp6kcY5fvy4XnzxRd19990KCgqSj4+PPD09FRAQoIceekjR0dGldAYAAAAAAAAAnI2AVdLChQvVu3dv/fjjj/L29lazZs108OBBPf/88+revbtSUlIKPdauXbs0Z84crVmzRsnJyQoKClJQUJDi4+P1+eefq0uXLnrppZdK8WwAAAAAAAAAOMsNH7Du2LFDkydPlmEYCg8PV2xsrPbu3auDBw+qadOm2rJli6ZPn17o8Zo2barw8HCdPHlSZ8+e1d69e3XgwAGdOXNGTz/9tCRp5syZ2r59eymdEQAAAAAAAABnueED1nnz5slqtWrUqFEaMWKEbXtQUJCWLFkiSXr33Xd19uzZQo3XsmVLjRgxQvXq1cux3dvbW4sWLVKLFi0kSStWrCihMwAAAAAAAABglhs6YE1OTlZERIQkaezYsbnau3btquDgYKWnp2vVqlXFPp5hGGrWrJkk6cqVK8UeDwAAAAAAAIC5buiAde/evUpPT5enp6fat29vt88dd9whSdq2bVuxj5eamqrdu3dLkv7yl78UezwAAAAAAAAA5rqhA9aYmBhJUqNGjeTm5ma3T1BQUI6+jkhOTtbWrVs1YMAAxcXFqWPHjho2bJjD4wEAAAAAAAAoG+ynijeIhIQESVK1atXy7JPdlt23KNzc3JSZmWn7u7e3t+bMmaMpU6bI3d290OMYhlGofomJiUUtEbhhJCcnm10CUKZZLJZcf+dzBbCPzxSgYFwnZQuf82UT1wlQcdzQM1hTU1MlSR4eHnn28fT0lCSlpKQUefw77rhDISEhatasmTw9PZWcnKwvv/xSW7ZscaxgAAAAAAAAAGWKqTNYXV1di9Tf09NTfn5+atGihfr27atRo0blO/u0IF5eXpKk9PT0PPukpaVJkipVqlTk8SMjI23/fenSJf3jH//QvHnz1KdPH23YsMG2vmtBrFZrvu3ZM1z9/PyKXCNwo+E6Aey7fqkcNzc3rhegAFwjQMG4TsoGPufLNt4LoPwzdQar1Wot0p/U1FSdPn1a69at0+TJk9W8eXNt2rTJ4eMX5vb/wiwjUBhVq1bViy++qPHjx8tisWjOnDnFGg8AAAAAAACA+UydwbphwwbFxsbqmWee0ZUrVzRo0CCFhoaqQYMGkqQTJ04oMjJSX3zxhapUqaJFixbJx8dHO3fu1JIlS3TmzBn1799fv/76q+rVq1fk4wcHB0uS4uLiZLFY7D7o6vDhwzn6Ftc999yj9957T3v27CmR8QAAAAAAAACYx9SAtXnz5hoyZIh8fX21detWuyHmqFGjNGPGDPXp00czZ87Unj17NGDAAD399NPq2rWrYmJi9MYbb+jVV18t8vHbtm0rDw8PpaWladeuXerUqVOuPtHR0ZKkjh07Fv0E7cheXPz6RcYBAAAAAAAAlD+mLhEwb948nT59WosXL853huhNN92ksLAwHTt2TK+88ookqVatWlq4cKGsVqvWrl3r0PG9vb3Vq1cvSVJYWFiu9o0bNyomJkYeHh7q37+/Q8e43jfffCNJatOmTYmMBwAAAAAAAMA8pgasq1evlpeXl3r06FFg3x49eqhy5cr69ttvbdt69uwpNzc3HTlyxOEaZsyYIcMwtHTpUi1btsy2/fDhwxozZowkafz48apdu7atbdu2bQoMDFRgYKCOHz+eY7zJkyfrxx9/VEZGRo7tCQkJmjp1qj788ENJ0tNPP+1wzQAAAAAAAADKBlOXCDh58qQ8PDwK3d/V1VUnTpyw/d3Dw0M+Pj66fPmywzV06tRJ8+fP19SpUzVy5EjNnj1b1apV0/79+2WxWNSxY0fNnz8/xz6pqamKi4uTlPtW/59++kmvvfaaPD091bRpU3l7eyspKUl//PGHLBaLXF1dNXfuXA0cONDhmgEAAAAAAACUDabOYPXz89OlS5e0b9++Avvu27dPycnJ8vX1tW3LzMxUUlKSatSoUaw6pkyZorVr16pXr15KSkrSwYMHFRwcrJdffllRUVGqXLlyocdasGCBnnzySbVs2VLx8fHavXu3jh07pptvvlmPPfaYdu/ereeff75Y9QIAAAAAAAAoG0ydwdq1a1d9+eWXGjdunH766acc4em1kpKSNG7cOBmGodDQUNv22NhYZWZmqkGDBsWupXfv3urdu3eh+oaGhspqtdptu+uuu3TXXXcVux4AAAAAAAAAZZ+pAevMmTO1cuVK7d69WzfffLMef/xxde3aVfXr15dhGDp58qQiIyP13nvv6fTp03J3d9cLL7xg2/+rr76SdDWoBQAAAAAAAABnMzVgbdmypT777DM98sgjOnPmjObMmWO3n9VqVaVKlfThhx+qVatWtu2VK1fWU089pWHDhjmpYgAAAAAAAAD4H1MDVkm6//779csvv+jll1/WihUrlJiYmKPdz89PAwcO1PTp0xUUFJSj7cknn3RipQAAAAAAAACQk+kBqyQ1btxYixcv1uLFi/Xnn3/q3LlzkqRatWqpSZMmJlcHAAAAAAAAAPaViYD1Wk2aNCFUBQAAAAAAAFAuuJhdAAAAAAAAAACUV2VmBmtWVpb++OMPXbhwQRkZGfn27dq1q5OqAgAAAAAAAIC8mR6wnjp1StOnT9dXX32llJSUAvsbhiGLxeKEygAAAAAAAAAgf6YGrCdPnlTHjh118uRJWa3WQu1T2H4AAAAAAAAAUNpMXYN1zpw5OnHihKpWrao33nhDcXFxysjIUFZWVr5/AAAAAAAAAKAsMHUG65o1a2QYhpYsWaK//vWvZpYCAAAAAAAAAEVm6gzWc+fOyc3NTQMGDDCzDAAAAAAAAABwiKkBa+3atVWpUiW5uZn+rC0AAAAAAAAAKDJTA9aePXsqOTlZf/zxh5llAAAAAAAAAIBDTA1Yn3/+eVWpUkVTp041swwAAAAAAAAAcIipAWvTpk21atUqRUVFqVevXtqwYYMuX75sZkkAAAAAAAAAUGimLn7q6upq++/169dr/fr1Be5jGIYsFktplgUAQKFZrVYt3RyryJhzSsvINLschx04ddHsEgAAgJMcOHVRg9/fanYZNzyLxSJPNxf1bFFfo0ICZRiG2SUBcJCpAavVajXz8AAAFNvSzbGa+/0Bs8sAAAAotORUi7YfuWB2Gfh/W44kSpJG39HY3EIAOMzUgHXDhg1mHh4AgGKLjDlndgmlwtPdteBOAACgXOBzveyLjDlHwAqUY6YGrN26dTPz8AAAFFt5XhYgP6HBtcwuAQAAlJDQ4FraWEH/UbiiqKi/UwI3ClMDVgAAKhpvLzc1r+djdhkOuX4dMAAAUDFkf66X9zXjK5IDpy4qOZXnywAVBQErAAAlqHk9H30+vrPZZTgkMTFRkuTn52dqHQAAoGQZhqHRdzTmFvQyZPD7W1kHF6hAnBawHj16VJLk7u6uevXq5dhWVAEBASVWFwAAAAAAAAA4ymkBa+PGV/+l7Oabb9avv/6aY1tRGIYhi4Vp9AAAAAAAAADM57SA1Wq15vjf6/+7qOMAAAAAAAAAgNmcFrAeOXJE0tUlAq7fBgAAAAAAAADlkdMC1kaNGhVqGwAAAAAAAACUFy5mFwAAAAAAAAAA5ZWpAWuTJk3UqVOnQvfv0qWLgoKCSrEiAAAAAAAAACg8py0RYE9sbKxSU1ML3f/48eM6evRoKVYEAAAAAAAAAIVXrpYIsFgscnEpVyUDAAAAAAAAqMDKTVqZkpKis2fPytvb2+xSAAAAAAAAAECSk5cIOHr0qGJjY3NsS09P16ZNm2S1Wu3uY7ValZiYqOXLlysjI0OtWrVyQqUAAAAAAAAAUDCnBqxLly7V3Llzc2xLSEhQaGhogftarVYZhqHx48eXUnUAAAAAAAAAUDROf8jVtTNVDcPIc+bqtX18fHzUsmVLTZgwQUOGDCntEgEAAAAAAACgUJwasM6ePVuzZ8+2/d3FxUV169bVyZMnnVkGAAAAAAAAAJQIp89gvdbw4cPl5+dnZgkAAAAAAAAA4DBTA9bw8HAzDw8AAAAAAAAAxeJidgEAAAAAAAAAUF6ZOoM1W3Jysr7//nv997//1YULF5SRkZFnX8MwtGTJEidWBwAAAAAAAAD2mR6whoeH66mnntKlS5ds26xWa65+hmHIarUSsAIAAAAAAAAoM0wNWH/88UeNGTNGVqtVXl5e6ty5s+rXry83N9NzXwAAAAAAAAAokKlJ5oIFC2S1WtW5c2d9++23qlmzppnlAAAAAAAAAECRmPqQq927d8swDIWHhxOuAgAAAAAAACh3TA1YLRaLqlatqptuusnMMgAAAAAAAADAIaYGrEFBQUpLS1NmZqaZZQAAAAAAAACAQ0wNWIcNG6aMjAytWbPGzDIAAAAAAAAAwCGmBqxPP/20brvtNj3++OP6448/zCwFAAAAAAAAAIrMzVkH+vDDD+1uf+SRRzRr1iy1bt1af/3rX9WxY0d5e3vnO9bw4cNLo0QAAAAAAAAAKBKnBawjR46UYRh5tlutVi1fvlzLly/PdxzDMAhYAQAAAAAAAJQJTgtYAwIC8g1YAQAAAAAAAKC8cVrAGhsb66xDAQAAAAAAAIBTmPqQKwAAAAAAAAAozwhYAQAAAAAAAMBBBKwAAAAAAAAA4CCnrcFqz+jRo4vU38vLS35+fmrRooV69uypOnXqlFJlAAAAAAAAAFAwUwPW8PBwGYZR6P5Wq9XW383NTSNGjNCiRYtUtWrV0ioRAAAAAAAAAPJkasA6fPhwGYahVatWKSEhQZUrV1a7du3UoEEDSdKJEye0e/duXblyRdWrV9e9996rxMRE7dmzR8ePH9eSJUv0xx9/6Oeff5arq6uZpwIAAAAAAADgBmTqGqzh4eFKT09XYmKi5syZo9OnTysqKkqffPKJPvnkE0VFRenMmTN68cUXlZiYKElauXKljh49qvDwcLm7u2vjxo36+OOPzTwNAAAAAAAAADcoUwPWsLAwffbZZ3rllVc0a9Ysu7f6V6lSRTNnztTLL7+sjz76SOHh4ZKuzn6dM2eOrFarPv30UydXDgAAAAAAAAAmB6xLliyRi4uLJk6cWGDfiRMnysXFRWFhYbZt2Q/J2rdvX2mVCAAAAAAAAAB5MjVgPXjwoHx9fQv1kKqqVavKx8dHv/76q21b7dq15evra1s+AAAAAAAAAACcydSANSsrS4mJiUpISCiwb0JCgpKSkpSVlZVje0ZGRqECWgAAAAAAAAAoaaYGrC1btpTVatWrr75aYN/58+crKytLLVq0sG07f/68rly5otq1a5dmmQAAAAAAAABgl6kB69ixY2W1WrVw4UKNHz9ecXFxufocPXpUEyZM0GuvvSbDMDRu3DhbW2RkpCSpbdu2xa4lIiJCffr0UY0aNVS5cmW1atVKr776qtLT04s0zvnz5xUWFqZBgwYpKChInp6eqlKlilq1aqVp06bpzJkzxa4VAAAAAAAAQNngZubBR40apR9//FFffPGFFi9erMWLFysgIED169eXYRg6efKkLXS1Wq168MEHNWrUKNv+X3/9tXx9fdW3b99i1bFw4UI999xzkqRGjRopICBA+/fv1/PPP6/vv/9eP//8sypVqlSosQYMGKDo6GhJkq+vr1q2bKmLFy/qwIED2r9/v5YsWaK1a9eqXbt2xaoZAAAAAAAAgPlMncEqSZ988oleeeUVeXt7y2q1Ki4uTlu3btWWLVsUGxsrq9Uqb29vvfzyy/rkk09y7ZuQkKBhw4Y5fPwdO3Zo8uTJMgxD4eHhio2N1d69e3Xw4EE1bdpUW7Zs0fTp0ws9nqurq4YNG6bo6GhduHBBu3fv1h9//KHffvtN7du3V3x8vAYOHKiUlBSHawYAAAAAAABQNhhWq9VqdhGSdOXKFUVERGjPnj06d+6cJKlWrVr6y1/+orvuukuVK1culePed999+v777zV69GgtWbIkR9vGjRvVrVs3eXh46NixY4Va6/X8+fOqUaOG3bajR4+qadOmysjI0DfffKMBAwaUxCnIMAxJV2f5ArAvMTFRkuTn52dqHah4Br+/VduPXLD9vWPj6vp8fGcTK3Ic1wlQOFwrQMG4ToD8VaTfIYHSVF4yL1OXCLhW5cqVNWDAgBILHQsjOTlZERERkq6uB3u9rl27Kjg4WDExMVq1apUeffTRAsfMK1yVpICAAN1yyy3673//q99//93xwgEAAAAAQIVx4NRFDX5/q9llQJKnu6tCg2tpVEigLdwDClJmAlYz7N27V+np6fL09FT79u3t9rnjjjsUExOjbdu2FSpgLUhqaqokldqMXAAAAAAAUL4kp1pyzGiFuTbGXL2zevQdjU2uBOWF6WuwmikmJkbS1QdbubnZz5qDgoJy9C2Offv22cbp0qVLsccDAAAAAADlj6e7q9kloACR/x+yAoXhtBmso0ePliTVq1dPL7/8co5tRWEYRq61Uh2VkJAgSapWrVqefbLbsvs6ymKxaOLEiZKku+66S23atCn0voWdkp69zhGA3JKTk80uARWUxWLJ9ffy+v/HXCdA4XCtAAXjOgHy17FhVdssSZRNl1PSyu3v9XA+pwWs4eHhMgxDzZo1swWs2dsKs1Btdr+SDFizb9f38PDIs4+np6ckKSUlpVjHevbZZ7Vlyxb5+Pjo/fffL9ZYAAAAAACg/BrSvp7S0tK07ehFZVpv6JuLy4zfz17WpbRMs8tAOeW0gHX48OEyDEP16tXLtc0sXl5ekqT09PQ8+6SlpUmSKlWq5PBxXnvtNb3xxhvy8PDQV199pcDAwCLtX1AAnf0a8oROoGBcJyhp1y8x4+bmVu5/zsp7/YCzcK0ABeM6AfI2+g5Do8V1UlYMfn9rjnVwK8Lv9XAep85gLcw2ZyrM7f+FWUYgP2FhYZo8ebJcXV316aefqlevXg6NAwAAAAAAAKDsuaHnoQcHB0uS4uLicq2hl+3w4cM5+hbF8uXLNWHCBBmGoQ8++EADBw50vFgAAAAAAAAAZU65CViTkpL0l7/8Re3atSuxMdu2bSsPDw+lpaVp165ddvtER0dLkjp27FiksVeuXKmRI0cqKytLb731loYPH17segEAAAAAAACULeUmYLVYLNq3b5/27dtXYmN6e3vbbtkPCwvL1b5x40bFxMTIw8ND/fv3L/S4P/74owYPHiyLxaIFCxbo8ccfL7GaAQAAAAAAAJQd5SZgLS0zZsyQYRhaunSpli1bZtt++PBhjRkzRpI0fvx41a5d29a2bds2BQYGKjAwUMePH88x3pYtWzRw4EClp6drzpw5mjx5snNOBAAAAAAAAIDTOe0hV2VVp06dNH/+fE2dOlUjR47U7NmzVa1aNe3fv18Wi0UdO3bU/Pnzc+yTmpqquLg4Scq1duuoUaN05coVubu766efftJPP/1k97ijR4/W6NGjS+ekAAAAAAAAADjFDR+wStKUKVPUunVrLVy4UDt37tSZM2cUHBysoUOH6tlnn5Wnp2ehx0pLS5MkZWRkaPPmzXn269mzZ7HrBgAAAAAAAGAuAtb/17t3b/Xu3btQfUNDQ2W1Wu22xcbGlmBVAAAAAAAAAMqyG34NVgAAAAAAAABwFAErAAAAAAAAADiIgBUAAAAAAAAAHOTUNVhdXV2deTgAAAAAAAAAKFVODVjzejAUAAAAAAAAAJRHTg1YZ8+e7czDAQAAAAAAAECpImAFAAAAAAAAAAfxkCsAAAAAAAAAcBABKwAAAAAAAAA4iIAVAAAAAAAAABxEwAoAAAAAAAAADiJgBQAAAAAAAAAHEbACAAAAAAAAgIMIWAEAAAAAAADAQQSsAAAAAAAAAOAgAlYAAAAAAAAAcBABKwAAAAAAAAA4iIAVAAAAAAAAABxEwAoAAAAAAAAADiJgBQAAAAAAAAAHEbACAAAAAAAAgIMIWAEAAAAAAADAQQSsAAAAAAAAAOAgAlYAAAAAAAAAcBABKwAAAAAAAAA4iIAVAAAAAAAAABxEwAoAAAAAAAAADiJgBQAAAAAAAAAHEbACAAAAAAAAgIMIWAEAAAAAAADAQQSsAAAAAAAAAOAgAlYAAAAAAAAAcBABKwAAAAAAAAA4yM3sAgAAhWe1WrV0c6wiY84pLSPT7HIg6cCpi2aXAAAAAKCEHTh1UYPf32p2GQ7zdHdVaHAtjQoJlGEYZpdT4RGwAkA5snRzrOZ+f8DsMgAAAACgQktOtWj7kQtml1EsG2POSZJG39HY5EoqPpYIAIByJPL/PyBRdnm6u5pdAgAAAIAiqqi/x/Md0jkIWAGgHGFZgLIvNLiW2SUAAAAAKKKK+ns83yGdgyUCAKAc8/ZyU/N6PmaXAeVc4wgAAABA+ZL9e3x5f97FgVMXlZxqMbuMGw4BKwCUY83r+ejz8Z3NLgMAAAAAyjXDMDT6jsblfr3Swe9vLfdrx5ZHLBEAAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICDCFgBAAAAAAAAwEEErAAAAAAAAADgIAJWAAAAAAAAAHAQASsAAAAAAAAAOIiAFQAAAAAAAAAcRMAKAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICDCFgBAAAAAAAAwEEErAAAAAAAAADgIAJWAAAAAAAAAHAQASsAAAAAAAAAOIiAFQAAAAAAAAAcRMAKAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICDCFgBAAAAAAAAwEFuZheAkvPrK3cUa/+3/abovGstu20Dk5erZfq+Yo0/t8Y/8mwbm/gv1cs87vDYF1xq6q1qU/Nsn3ZhhjysaQ6P/4f7LfrUZ7TdNu+sJP0t4SWHx5akbV5dFVHlPrttjTIOa8TF94o1/vdVHtAer0522/6Suk33Xv66WOMv85mgOPcgu213Xf5OnVI3Fmv8f1aboWQXX7ttD1/8QDdl/FbgGFarVZJ0wjBybE83PDW/et7v3xMJf1f1rPgiVJvTKVd/hfk9lWf7rPOTizTec+mZyvSw2v4el9xeUmf7nZOOSyvGF2n8XNoMkdoOtd92dLu0bm7xxu/6nBTU3X7b/q+lnR8Ub/z7Xpdq3mS/bfMbUsyPxRt/6JeSR2X7bWumSad/cXzsytWkwR/n3f75MOlKguPj120l9Z1vvy39irT8QcfHlqTg3lLIJPtt8X9I3z1dvPFvGy21fMB+2+EN0sbXijf+nbOkgI722/Yul/Z9UrzxB74v+frbb4taIP0ZVbzxR63Ou23VJOn8YcfH9qkvPRCWd/vHD0gZqY6P3/A2qecc+22Xz0tfDHd8bElqMUDqMNZ+26n/SmunFzhEVYvl6n+42flV+vYnpGZ97e/4+xppy1uFqzMvfV6V6t1qv21HmPTryuKNP+hDqUoN+20/z5GO7XR8bHcvaVg+v3N8PVa6eNLx8WsESf3eyLt96T2Ojy1JTbpJ3abYb+Mzl8/c/PCZm78b+DM3388Tic/cgvCZa9es80k65+6ikRlXM5IDpy5q8Ptbc/Qpa99zr7ffo41WeOfxmVhGEbBWIC3Si/FLhaTfjp3VEaur3bYh7ofVwrV4428/ciHPthkev6mFS6zDY/+ZVVfbE/Me/ybP/apqOP7BcyrFTdvP2x+/thLUwqt4r82WKw21/az98Q2XU2rhUbzxP77cQdszg+22NXE9phbuxRv/6MlT2p5VzW5bT7cjauFWvPH/Gxevs8q02zbW/Y9i/Wxesnrl+7P5qsdvauJy2uHxs7KStT0h7/Ed+tm55t4Di6VO3v0yUqW46KKPf63AfP7hJuVC8ce/PDLvtosniz9++qW8284fKv74Vvs/l5KuftErzvhV6+bffmyndMnxn818WTOL/9rUsP+PLpKuvi/FHb9Zn7zbLscXf/yUvK9bJR4t/vj5fRk693vxx8/PqX3Sqf84vn/1fN5bSTq6Lf9rryCeVfNuy0wv/mtTv03ebalJhRo/31+gW/0177bk08WvPzUp77aE2OKPn5med9vZ34o3vkc+760kndgtXShG+J+enH97cV8b73z+f5nPXD5zHcVn7g39mVtgIMNnbv74zLWrhaRLLl62vyenWnJ95y2T33OvcSjFW9vj8/n/hjKIJQIAoBxzdTEK7gQAAAAAAEoNASsAlGO1vT3NLgEAAAAAgBsaSwRUIL96tCrW/rfUrq3artXttqUmB+nXgm67KkDHevbHlqQzibfIJdPb4bEvuNRUxwZ5j//HhZbFWoP1kvtN6uhjf3zvLFf9mlC8197Fp7E6VrE/fkBGPf16sXjj+1VrqI5e9sf3S22oXy8Xb/yAmvVkdbc/vsvlxvo1tXjj31qnZp5rsF66eJN+zbAUOEb2GqyGnTVYO9bP+2fnRMItSsmyvzZxYZxx9c/3Z/PX8469Ni6GIb9K7mpyy1/y7uTuJTUq3trM8gvIu61S9eKPX6Vm3m0+9Ys/fn63o9ZoWvzxDfvLqki6ut5acVS2v+yGTcPbir8eXF4M1+K/NjWa5t3mUbX44/vUz7utSs3ij18p7+tWfgHFH9/dK++2Ws2KP35+6rWRPBz/zM33tZekgE7FWw+u9i15t7l6FP+1qRaYd5uXb6HGt/z/mnlu9tbMy+82cu+6xa/fy/7noaSr51bc8V098m6rfYuUVoxbUfP7uZekBu0k73qOj5/fbdJS8V+bWs3ybuMzl8/c/PCZm78b+DM3388Tic/cgvCZa5dVViVekrpWqaW0DPvLq5TV77nZUj2C1NH76vhxxRrJeQxrdupwg4uIiNCiRYu0c+dOpaSkKCgoSEOGDNGzzz4rD498fuivk5WVpbVr12rHjh3asWOHdu7cqfj4qwsHl9ZLnR0Y8VYCeUtMTJQk+fn5mVoHUJZxnQCFw7UCFIzrBCgY1wlQsPKSeRGwSlq4cKGee+45SVKjRo1UrVo17d+/XxaLRbfffrt+/vlnVapUqVBjJSYmqlo1+/8CSsAKmIdfXoCCcZ0AhcO1AhSM6wQoGNcJULDyknnd8Guw7tixQ5MnT5ZhGAoPD1dsbKz27t2rgwcPqmnTptqyZYumT59e6PFcXFzUtm1bjR8/XkuWLNHq1atLsXoAAAAAAAAAZrrhZ7Ded999+v777zV69GgtWbIkR9vGjRvVrVs3eXh46NixY6pdu3aRx4+NjVXjxo0lMYMVMBP/OgwUjOsEKByuFaBgXCdAwbhOgIKVl8zrhp7BmpycrIiICEnS2LFjc7V37dpVwcHBSk9P16pVq5xdHgAAAAAAAIAy7oYOWPfu3av09HR5enqqffv2dvvcccfVp8Jt27bNmaUBAAAAAAAAKAdu6IA1JiZG0tUHW7m5udntExQUlKMvAAAAAAAAAGSznyreIBISEiRJ1apVy7NPdlt2XzNkrzdRkOz1WwDklpycbHYJQJnHdQIUDtcKUDCuE6BgXCdAxXFDz2BNTU2VJHl4eOTZx9PTU5KUkpLilJoAAAAAAAAAlB839AxWLy8vSVJ6enqefdLS0iRJlSpVckpN9hT0pLTsGa48eRAoGNcJUDCuE6BwuFaAgnGdAAXjOgHKvxt6Bmthbv8vzDICAAAAAAAAAG5MN3TAGhwcLEmKi4uTxWKx2+fw4cM5+gIAAAAAAABAths6YG3btq08PDyUlpamXbt22e0THR0tSerYsaMzSwMAAAAAAABQDtzQAau3t7d69eolSQoLC8vVvnHjRsXExMjDw0P9+/d3dnkAAAAAAAAAyrgbOmCVpBkzZsgwDC1dulTLli2zbT98+LDGjBkjSRo/frxq165ta9u2bZsCAwMVGBio48ePO71mAAAAAAAAAGWDYS3oEfU3gAULFmjq1KmSpEaNGqlatWrav3+/LBaLOnbsqPXr16ty5cq2/pGRkerevbsk6ciRIwoMDMwxXv/+/bV582ZJUlZWlu1BWTVq1LD1CQkJ0bffflsi9RuGUSLjAAAAAAAAAGVNWY8v3cwuoCyYMmWKWrdurYULF2rnzp06c+aMgoODNXToUD377LPy9PQs0nhJSUk6f/58ru3XbktKSip23QAAAAAAAADMxQzWCiB7BitvJZA3rhOgYFwnQOFwrQAF4zoBCsZ1AhSsvFwnN/warAAAAAAAAADgKAJWAAAAAAAAAHAQASsAAAAAAAAAOIiAFQAAAAAAAAAcRMAKAAAAAAAAAA4iYAUAAAAAAAAABxGwAgAAAAAAAICDDKvVajW7CAAAAAAAAAAoj5jBCgAAAAAAAAAOImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETAWs5FRESoT58+qlGjhipXrqxWrVrp1VdfVXp6utmlAWVOWFiYDMOQYRgaOXKk2eUAZUZ8fLymTp2qVq1aqUqVKvL09FRgYKCGDx+uffv2mV0e4BRHjhxRWFiYxo4dq9atW8vNzU2GYWjOnDl57nP8+HG98cYb6tevnwICAuTh4SEfHx+1b99eL730kpKTk513AoATOHKdXOvPP//UE088oZtuukmVK1dWtWrV1KpVK02cOFFxcXGlWzzgBFarVZs3b9bUqVN1++23q3r16nJ3d1edOnV07733atWqVfnuHxMTo+HDh6t+/fry8vJSYGCgJk6cqNOnTzvpDIDSV9zr5FoHDhyQp6enDMNQYGBg6RVdGFaUW6+99ppVklWStVGjRtY2bdpY3dzcrJKst99+u/XKlStmlwiUGadPn7ZWq1bNds2MGDHC7JKAMuHgwYPWunXrWiVZ3dzcrMHBwdZbb73VWrlyZdu2zz77zOwygVL31FNP2T4jrv0ze/bsPPfx9/e39atZs6a1Xbt21oCAAKthGFZJ1saNG1uPHDnitHMASpsj10m25cuXWytVqmSVZK1evbq1Xbt21ltuucVatWpVqyTrd999V/onAJSyn3/+2XZdGIZhbdq0qbVdu3ZWX19f2/bRo0dbs7Kycu27ceNG2+9fNWrUsLZr187q7e1tlWStXbu2NSYmxoQzAkpeca6Ta2VlZVlDQkJy5GJmYgZrObVjxw5NnjxZhmEoPDxcsbGx2rt3rw4ePKimTZtqy5Ytmj59utllAmXGU089paSkJN1zzz1mlwKUKY899phOnz6tTp066dChQ/r999/1n//8R6dPn9aYMWNksVg0duxYJSUlmV0qUKpq1qype++9V3PnztWaNWv0wAMPFLiPl5eXJk6cqL179+rcuXPatWuX4uLitH37dgUFBenIkSMaPHiwE6oHnMOR60SSfvrpJw0fPlze3t5auXKl7Xo5cOCAkpKSFB0drZYtW5Zy9UDps1qtatKkid58802dPXtWf/zxh3bt2qXz58/rn//8pwzD0AcffKB33303x36XLl3Sgw8+qCtXrmjChAk6ceKEdu3apRMnTui+++7T2bNnNXjwYFmtVpPODCg5jl4n13v//fe1efNm9evXz0mVF8DUeBcOu/fee22p/vWioqKskqweHh7WM2fOmFAdULb88MMPVknWJ554wjp79mxmsAL/7+LFi7aZdvv27cvVnpGRYa1ZsyYzi3BDGjFiRIEz8+Lj4/Ns27p1q21Gxd69e0u+QKAMKMx1kpaWZm3UqJHVzc3NumfPHucVB5ggKSnJmp6enmf7+PHjrZKsrVu3zrE9++7UZs2aWTMyMnK0JSYm2u7EW7lyZWmUDTiVo9fJtU6ePGn19fW1tmnTxjYjlhmsKLLk5GRFRERIksaOHZurvWvXrgoODlZ6enqR1q4AKqIrV67o8ccfV926dfXSSy+ZXQ5QpqSlpdlmQgQFBeVqd3NzU6NGjSRJGRkZTq0NKA9q1KiRZ1unTp3k6+srSfr999+dVRJQ5nzzzTeKi4tT//791bZtW7PLAUqVj4+P3N3d82zv3bu3pNyfC19//bUkaeTIkXJzc8vR5uvrqwcffFCS9OWXX5ZkuYApHL1OrvXUU0/p4sWLevfdd+Xq6lriNTqCgLUc2rt3r9LT0+Xp6an27dvb7XPHHXdIkrZt2+bM0oAyZ9asWYqNjdWiRYtsX3QBXFWzZk01aNBAkrRly5Zc7efPn9fBgwfl6urKl2KgiDIzM23/MFG5cmWTqwHM891330mSevbsqfj4eL388su699571bt3bz355JPaunWryRUCzpOamiop5+eCxWLRrl27JP3ve/z1+H6PG4m96+Ra33//vb788kuNHTtWnTp1cmZp+SJgLYdiYmIkSY0aNcr1r1vZsmciZfcFbkR79+7V66+/rjvvvFMPP/yw2eUAZdIrr7wiSRo1apS++OILxcfH69KlS9q0aZPuueceXb58WZMnTzb/qZxAOfPdd9/pypUrcnNzU+fOnc0uBzBNdnCUlJSkVq1aacaMGVq9erUiIiL01ltv6fbbb9fTTz9tbpGAk3z++eeSpC5duti2xcbG2v5Bzt4dRdduP3LkCHcVocKzd51ku3z5siZOnKhatWrp1VdfdXZp+SJgLYcSEhIkSdWqVcuzT3Zbdl/gRpOZmalx48bJ1dVV77zzjtnlAGXW8OHDtWLFCtWtW1eDBw9WrVq15O3tra5duyo+Pl7Lly8vc7+8AGVdcnKynnvuOUnS6NGjVbNmTZMrAsxz6tQpSdLMmTMlXV0y4PLlyzp79qxeeuklGYahf/3rX3rrrbfMLBModT/88IO+/fZbSdKUKVNs26/9zp7Xd/zs7VlZWbp48WIpVgmYK6/rJNuMGTN09OhR/eMf/1D16tWdXV6+CFjLoezp0h4eHnn28fT0lCSlpKQ4pSagrHnzzTe1a9cuTZ06VcHBwWaXA5RZVqtVhw8f1rlz5+Tq6qqgoCC1bNlSXl5eOnz4sD744AMdPXrU7DKBcsNqtWr48OE6fPiwAgIC9Pe//93skgBTXb58WdLVtbw/+eQTDRgwQJUrV1atWrX0wgsv6Mknn5QkvfTSS7JYLGaWCpSaw4cP65FHHpEkTZo0SbfffrutLfv7vZT3d/zs7/cS3/FRceV3nUjS7t279eabb6pr164aMWKEGSXmi4C1HPLy8pIkpaen59knLS1NklSpUiWn1ASUJceOHdPMmTMVFBSk559/3uxygDJtwoQJmjx5sho0aKDff/9dhw4d0i+//KIzZ85o5MiRWrdunUJCQpScnGx2qUC5MGnSJK1cuVJ+fn5atWqV/Pz8zC4JMFX2d5fWrVure/fuudqfffZZSdKZM2e0b98+Z5YGOMXp06fVp08fXbhwQXfddZdee+21HO3Z14iU93f87O/3Et/xUTEVdJ1k36Hq4uJSZu9QJWAthwpz+39hlhEAKqqnnnpKly5d0ltvvZXjFxYAOf3nP/9RWFiY3N3d9fnnn+dY98vHx0dhYWG65ZZbdPz4cb399tsmVgqUDy+88ILeeustValSRatXr1br1q3NLgkwXfb3kVtuucVue0BAgKpUqSLp6vqSQEWSHRYdOnRIISEh+uabb3I9Pf3a7+x5fcfP3u7i4iIfH5/SKxgwQWGuk7ffflt79uzRM888oxYtWphUaf7sPyEJZVr27c5xcXGyWCx2H3R1+PDhHH2BG8mePXtkGIZGjhyZq+3SpUuSri6cvXbtWklXHwbHLyq4EW3evFlWq1U33XSTAgICcrW7ubmpe/fu+u2332wPKQFg3/z58/XKK6/I09NTK1euzHVbG3Cjuvnmm3X8+PEClze7fPmyMjMznVgZULouXryoPn366JdfftFf/vIXrV692u5T0QMDA+Xu7q6MjAwdPnxY9erVy9Un+/t948aNcwVPQHlW2Otkz549kqTFixcrPDw8R1v2zO9jx46pbt26kqTw8HD16dOndIu/DgFrOdS2bVt5eHgoLS1Nu3btUqdOnXL1iY6OliR17NjR2eUBZYLVatWZM2fybE9NTbWtd5SVleWssoAypTC3/VutVkk51wcDkNObb76p6dOny83NTV988YV69uxpdklAmXH77bfr559/1p9//mm3PTExURcuXJAk+fv7O7M0oNRcuXJF9957r3bu3KnmzZvrxx9/lK+vr92+bm5uateunbZt26bo6Gjdcccdufrw/R4VUVGuk2znz5/Psy0rK8uWAZjx3YUlAsohb29v9erVS5IUFhaWq33jxo2KiYmRh4eH+vfv7+zyANPFxsbKarXa/TN79mxJ0ogRI2zbWB8PN6qbbrpJkvTHH3/YfZCVxWLRhg0bJHFHBJCXpUuX6qmnnpKLi4s++ugj9evXz+ySgDLlwQcflCRt3bpVMTExudo/+OADSVeXpmnfvr1TawNKQ3p6uu6//35t2rRJTZs21c8//6yaNWvmu88DDzwg6eqsu+sf9paUlKQvv/xS0v+uJ6C8K+p1Eh4enud3/OzvK40aNbJtGzBggJPO5H8IWMupGTNmyDAMLV26VMuWLbNtP3z4sMaMGSNJGj9+vGrXrm1WiQCAMq53796qVauWMjIyNHjwYNvtZ9LVX+bHjh2rgwcPyjAMDRs2zMRKgbLp66+/1tixYyVdvWXtoYceMrkioOxp2bKlBg8erMzMTI0YMUKnTp2ytW3cuFFz586VJD399NOsnY9yLzMzU0OGDFFERIQCAgK0bt06u7f8Xy/7u/vvv/+uJ5980nbLc3Jysh555BElJCSodevWTKBCheDodVLWGdbse/9Q7ixYsEBTp06VdDWpr1atmvbv3y+LxaKOHTtq/fr1dteuAG5kc+bM0YsvvqgRI0bkWrsFuBH9+OOPuv/++5WSkiJXV1c1btxYXl5eOnTokFJTU2UYhl555RVNmzbN7FKBUrV58+YcX1wvXbqktLQ0VapUKcfvU99++61CQkIkXV03Mj09Xd7e3rr11lvzHPuFF15Q3759S694wEkcuU6kq8sAhIaG6j//+Y/c3d3VqlUrXb58Wb///rsk6d5779U333xj99kSQHny6aefasiQIZKkoKAg23qQ9mTf9p8tKipKffv2VUpKimrUqKHAwEDFxMQoOTlZNWvWVHR0tJo1a1aq9QPOUJzrxJ7IyEh1795djRo1UmxsbEmVWWR8gpVjU6ZMUevWrbVw4ULt3LlTZ86cUXBwsIYOHapnn31Wnp6eZpcIACjjevfurf/+979atGiR1q1bp6NHjyozM1N16tRR586d9cQTT6hr165mlwmUuoyMDLvreqWkpCglJSVHv2zXzjDavHlznmPntyY4UJ44cp1Ikp+fn7Zt26bXXntNn332mX777Te5urqqU6dOGj16tEaPHi1XV9dSrx8obWlpabb/Pnz4cI67gwrSrVs37d27V/PmzdO6dev0yy+/qE6dOho6dKhmzZpVIWb4AVLxrpOyjBmsAAAAAAAAAOAg1mAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAAAAAAAAHETACgAAAAAAAAAOImAFAAAAAAAAAAcRsAIAAAAAAACAgwhYAQAAAAAAAMBBBKwAAAAAAAAA4CACVgAAAAAAAABwEAErAAAAAAAAADiIgBUAAABwgqNHj2rUqFEKCAiQh4eHDMOQn59fiY0fGxsrwzBkGIZiY2NLbFwAAADkj4AVAAAAucyZM8cW1hXk2mAvPDy89Isrh5KSkhQSEqLw8HAdO3ZMlStXVp06dVSnTh2zSwMAAEAxuZldAAAAAFDRffrppzp+/LiqVaumLVu26Oabbza7JAAAAJQQZrACAAAApeyXX36RJPXo0YNwFQAAoIIhYAUAAABK2ZUrVyRJVatWNbkSAAAAlDQCVgAAADjFihUrdO+996pOnTry8PBQnTp1dO+99+qbb77Jc5/Q0FAZhqE5c+bk2Sd7vdjQ0NB898/IyNDChQvVvn17+fn5yTAMRUZGFukcTp8+rcmTJ6tFixaqUqWKqlSpohYtWmjKlCk6c+ZMnsfPXpt22bJltvVqHVmz9sSJExo/frwaNmwoT09P+fv7a9SoUTp06FC++2VlZWndunWaNGmSOnXqJH9/f3l4eKhGjRrq1q2b3nvvPWVkZOTa77333pNhGKpevbpSU1PzHT8wMLDA9woAAKAiYg1WAAAAlKr09HQNHz5cn3/+uSTJxcVFvr6+io+P1+rVq7V69Wo9/PDDWrZsmdzd3UulhtTUVIWGhmrLli1yc3OTt7d3oR7gda2oqCgNGDBAiYmJkqQqVapIkg4cOKADBw5o8eLFWrVqle644w7bPtWrV1edOnWUlJSk1NRUeXl5ydfX19ZeqVKlQh9/z5496tmzpxISEmz7JiUlKTw8XCtWrFBYWFie+x49elQ9e/a0/b1q1aqqXLmyLly4oI0bN2rjxo365JNP9OOPP+aoaejQoZo8ebISEhL01VdfadiwYXbHj4iIUFxcnFxdXTVmzJhCnxMAAEBFwAxWAAAAlKrnn39en3/+uQzD0MyZM3X+/HlduHBB8fHxev755yVdfQjUzJkzS62Gt99+W//973+1dOlSXbx4URcuXNC5c+d06623Fmr/Y8eO2cLV5s2bKzo6WpcuXdKlS5e0ceNGNWvWTAkJCerfv79OnDhh22/FihU6ffq0Bg8eLEkaPHiwTp8+bfuTvb0gycnJuv/++5WQkKCAgABFRETo8uXLSk5O1pYtW9SwYUONHz8+z/3d3Nw0dOhQrVq1SufPn1dycrISExOVnJyspUuXqn79+tq0aZNeeOGFHPt5e3vbQtX8Atzstr59+6phw4aFOicAAICKgoAVAAAA+apbt26+f2677bY89z1x4oT+9a9/SZKmTZumuXPnys/PT5JUrVo1vfzyy3rmmWckSYsWLdKpU6dK5RwuXbqkTz75RCNHjrTN0KxRo4aqV69eqP1feeUVJSYmqlq1alq3bp1CQkJsbV26dNHPP/8sHx8fXbhwQa+++mqJ1//uu+/q6NGj8vDw0Nq1a9WrVy/bDNzOnTvr559/zndGrr+/vz7++GPdd999Oc65atWqGjlypL799ltJ0r///e9cSwFMmDBBkrRx40b9/vvvucY+c+aMvvvuO0nSuHHjineiAAAA5RABKwAAAPJ15syZfP/Ex8fnue/XX38ti8UiLy8vTZs2zW6fGTNmyNPTUxkZGfrqq69K5RxatGih++67z6F9rVarvvjiC0lXw8a6devm6uPv728LIj/77DPHC81D9pgPPvigbrnlllztdevWtR3fEe3bt1ft2rV1+fJl7du3L0db69at1blzZ0lXA9jrLV26VBkZGfL399fdd9/tcA0AAADlFQErAAAA8mW1WvP9c+TIkTz33bVrlyTptttuk4+Pj90+1apVU/v27XP0L2nXzjgtqiNHjujChQuSlGMd0+v16tVLknT+/Pl8X5OiSk9P1y+//CJJ6tGjR5798mvLHue9997TXXfdpfr168vT0zPHA7fOnj0rSTp+/HiufbPD2w8//FDp6em27VarVYsXL5YkjRkzRq6urkU7OQAAgAqAgBUAAAClJju0a9CgQb79/P39c/QvabVr13Z432tryu88ss/h+n2K68KFC7JYLEU6/vXOnj2r9u3b67HHHtNPP/2kU6dOycXFRTVr1lSdOnVUp04dubhc/Wpw+fLlXPsPGjRI1atXV3x8vFasWGHbvn79eh0+fFiurq569NFHHT1FAACAco2AFQAAABXejT6z8m9/+5t++eUX1ahRQx988IFOnTqllJQUnTt3zvbArfr160u6Oiv1el5eXho5cqSknMsEXPtwq/wCXgAAgIqMgBUAAAClJnvmqL3bzq+V3X79TFM3NzdJyvXgpWslJSUVp8QCXVtTfudxbVtxZsxer3r16raA+MSJE3n2y6stIyPDNuv0rbfe0qhRo3KtI5uZmZnvWrqSNH78eBmGocjISB06dEjx8fH65ptvbG0AAAA3KgJWAAAAlJpr11bNKwhNTEzMsVbrtapVqyZJOnbsWJ7H2L59e0mUmqfGjRurevXqkqR169bl2e/nn3+WJNWoUUONGzcuseN7eHjo1ltvlSRt2LAhz37r16+3u/3cuXO2gLpt27Z2+0RHR+cbYktScHCwevToIavVqrCwMNt6rA0bNlTfvn0LcyoAAAAVEgErAAAASs0DDzwgNzc3paam6u9//7vdPq+88orS0tLk7u6uBx54IEdb69atJUk//vij3bVB169fr61bt5Z84dcwDEODBw+WJL3//vs6ffp0rj4nT57U+++/L0l6+OGHS7yG7ON/+eWX+v3333O1nz17Vu+9957dfX18fGQYhiTpP//5T652i8WiF154oVB1ZD/sKjw83LZUwOjRo2/4JRgAAMCNjYAVAAAApaZBgwZ66qmnJEnz58/X7NmzlZiYKOnqzNWZM2fqH//4hyTpmWeeUb169XLsP2jQILm4uOj8+fN6+OGHbbfhp6SkaNmyZbr//vtts0tL0/PPPy8/Pz9duHBBPXv21JYtW2xtmzdvVs+ePZWYmKjq1atr2rRpJX78xx57TP7+/kpLS1OfPn20bt0621qp27dvV8+ePZWVlWV336pVqyokJETS1dd4/fr1tr779+/X3XffrV27dqlKlSoF1jFgwADVrVtXZ8+e1e+//87DrQAAAETACgAAgFL2yiuvaNCgQbJarZo7d65q1Kih6tWrq0aNGnrppZckXZ31OW/evFz7BgcHa8aMGZKk7777Tg0bNpSfn598fHw0cuRI9ejRQ48//nipn4O/v79WrlwpX19f/frrrwoJCVHVqlVVtWpV3XHHHfrtt9/k5+enlStXqkGDBiV+fB8fH33zzTfy8/NTbGysevbsqapVq8rb21udOnVSbGysbQatPa+//rqqVKmiEydO6M4771TlypXl4+OjVq1aacOGDQoLC1PNmjULrMPNzS1HoMrDrQAAAAhYAQAAUMo8PDz0+eef66uvvlLfvn1Vo0YNJScnq0aNGurb9//au0OVSKMwjsP/hZ00iGVMYneaoAwWMe8FOE0sCoI2vy5egFm7YJK5DIPBYJkk4g1YNDrfbFh208rKC7szsM+TvnI4b/7xnXO+ZTQa5fr6Op1O57frz87OcnV1lc3NzXS73Uwmk6ytreXy8jKj0eifHU/f3t7OeDzOyclJ+v1+2rbNdDpNv99P0zQZj8fZ2tr6a/tvbGzk4eEh+/v7WV5ezvv7exYXF7O3t5f7+/sMBoMP166vr+fu7i7D4TC9Xi9t22ZhYSHD4TC3t7fZ3d399Bw7Ozu/vj1uBQCQfJn+PFsEAADwB+fn52maJisrK3l6enL/KgDw3/MHKwAA8CmTySQXFxdJkoODA3EVACACKwAA8Alt2+b09DSPj4/pdrs5PDyc9UgAAHPh66wHAAAA5tfNzU2apsnLy0teX1+T/LgXd2lpacaTAQDMB4EVAAD40NvbW56fn9PpdLK6uprj4+McHR3NeiwAgLnhkSsAAAAAgCJ3sAIAAAAAFAmsAAAAAABFAisAAAAAQJHACgAAAABQJLACAAAAABQJrAAAAAAARQIrAAAAAECRwAoAAAAAUCSwAgAAAAAUCawAAAAAAEUCKwAAAABAkcAKAAAAAFAksAIAAAAAFAmsAAAAAABFAisAAAAAQJHACgAAAABQJLACAAAAABQJrAAAAAAARQIrAAAAAECRwAoAAAAAUCSwAgAAAAAUCawAAAAAAEUCKwAAAABAkcAKAAAAAFAksAIAAAAAFAmsAAAAAABF3wGkyAAk8GFfEwAAAABJRU5ErkJggg=="/>


<p class="figure-caption"><em>Figure 5-2. Interior lighting schedule. The entered weekday
maximum is about 0.571 of design power, not 1.0. [1]</em></p>
<p class="caption"><strong>Table 5-4. Calculated zone design powers before schedule
multipliers</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Zone</th>
<th>Calculated design lighting [W]</th>
<th>Calculated design plug load [W]</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Thermal Zone: Space 101</td>
<td>113.82</td>
<td>124.85</td>
</tr>
<tr class="even">
<td>Thermal Zone: Space 102 - Plus</td>
<td>151.42</td>
<td>166.09</td>
</tr>
<tr class="odd">
<td>Thermal Zone: Space 103</td>
<td>113.82</td>
<td>124.85</td>
</tr>
</tbody>
</table></div>
<p>Exterior_Lights_a is a separate 88.49 W load. Its schedule is zero
from 00:00–06:00 and one from 06:00–24:00 for AllDays. The Control
Option field is blank. The exterior load is not applied as a zone
internal heat gain. [1, L498–L506, L6056–L6061]</p>
<h2 id="s-5-3-plug-and-process-loads">5.3 Plug and Process Loads</h2>
<p>One ElectricEquipment object is assigned to each main zone. Each uses
a 6.78 W/m² design power and the EQUIP-1 schedule. The source does not
enumerate individual laboratory devices or provide a measured plug-load
inventory. Latent, radiant and lost fraction fields are blank, so the
report does not substitute a measured heat split. [1]</p>
<p class="caption"><strong>Table 5-5. Electric-equipment inputs</strong></p>
<div class="table-wrap"><table>
<colgroup>
<col style="width: 33%"/>
<col style="width: 33%"/>
<col style="width: 33%"/>
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th>Input</th>
<th>Source / basis</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Design-level method</td>
<td>Watts/Area</td>
<td>[1, L5955–L5992]</td>
</tr>
<tr class="even">
<td>Equipment power density</td>
<td>6.78 W/m²</td>
<td>IDF load input</td>
</tr>
<tr class="odd">
<td>Schedule</td>
<td><code>EQUIP-1</code></td>
<td>Appendix A</td>
</tr>
<tr class="even">
<td>Latent / radiant / lost fractions</td>
<td>Blank / Blank / Blank</td>
<td>Fields are not explicitly entered; no measured heat split is
asserted</td>
</tr>
<tr class="odd">
<td>End-use subcategory</td>
<td>MiscPlug</td>
<td>IDF setting</td>
</tr>
</tbody>
</table></div>

<img alt="Figure 5-3. EQUIP-1 operating profile. Weekday, summer design-day and custom-day profiles share the plotted daytime curve. [1]" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABVgAAAIcCAYAAAADlMUlAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjEwLjgsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvwVt1zgAAAAlwSFlzAAAbrwAAG68BXhqRHAAAhyhJREFUeJzs3XlcFfX+x/H3sLqxuO+AG5pK7qJZ4o6lud60rJQ0tdKWW6nZ1TT1plm26rWumXrLrm1mmpWmuaHibpmm5IKpueSCgIAIzO8Pf+dcicN2gDOgr+fj4eMh8/3Odz5zOCOct9/5jmGapikAAAAAAAAAQJ65WV0AAAAAAAAAABRXBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJHlYXgPwzDMPqEgAAAAAAAIBCYZqm1SVkixmsAAAAAAAAAOAkZrDeRIp6mg9YKTY2VpLk7+9vaR1AUcZ1AuQO1wqQM64TIGdcJ0DOistd28xgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJzkYXUBAAAABck0TS3YHKP10X/q6rU0q8vBTSg1NVWS5OHBr9JFibenuzoEV9Qj7YJkGIbV5QAAgFsIvxUCAICbyoLNMZryzQGrywBggY3Rf0qSht5Zy+JKAADArYQlAgAAwE1l/f8HLABuTfwbAAAAXI2AFQAA3FRYFgC4tfFvAIqSw4cPyzAMeXh4KC4uzmGfGTNmyDAMGYahbdu2OezzzTffyDAMVa1atTDLzWTy5MkyDEOTJ08usDE7dOggwzC0fv36AhsTAKzGEgEAAOCm5lPCQw2r+lpdBm4irMFatBw4Haf45FSrywAcqlu3rmrUqKGTJ09q06ZN6tGjR6Y+NwaN69evV2hoaJZ9OnToUEiVAgDyg98KAQDATa1hVV99OrKt1WXgJhIbGytJ8vf3t7QOXDfw/a3aduyi1WUAWQoLC9PixYu1fv36TAFramqqNm/erEaNGik6Olrr16/XuHHjMo2xYcMGSVLHjh1dUjMAIG9YIgAAAAAAgEJiC0Ud3RK/a9cuJSQkqHv37mrVqpU2b95snyVvExcXpz179khiBisAFFUErAAAAAAAFBJbKLpnz55M67DaZqaGhYWpffv2io+P165duzL0iYyMVFpamqpVq6bg4GD79m3btun+++9XjRo15OXlpYoVK6pXr16KjIzMspYrV65o5syZatWqlXx9fVWyZEk1atRIkydPVkJCQp7Oa8OGDSpXrpy8vLy0aNGiDG3nz5/X6NGjVaNGDXl7e6t27doaP368EhMTsxzv+PHjmj59ujp27KiaNWvK29tb5cqVU8eOHfXJJ59k6v/RRx/JMAx17949yzH37dsnwzBUvXr1TME1ABQkAlYAAAAAAApJnTp1VLNmTaWlpWnTpk0Z2tavXy83NzfdddddCgsLs2/7ax8p4+zVWbNmqW3btvrss89UpUoV9e7dW3Xr1tXKlSsVFhamefPmZarj5MmTat26tcaNG6fjx4+rbdu26tatmy5duqSXX35Z7dq106VLl3J1TkuWLFF4eLhSU1O1cuVKDRkyxN525swZhYaGas6cOUpJSVGvXr3UqFEjvfvuu+rcubNSUlIcjvnRRx/pxRdf1IkTJ9SgQQP17dtXDRs21KZNm/Tggw/qqaeeytB/wIABqlSpklavXq0jR444HHPOnDmSpBEjRrBuNoBCxb8wAAAAAIBC8fKK/TrwR1zOHYuohtV8NeneRvkeJywsTB9//LE2bNhgX4c1LS1Nmzdv1u233y5/f3+1a9dO7u7u2rBhQ4Z1WP+6/up3332n559/XtWqVdPSpUszPBRr8+bNuueeezRq1CiFhYXZZ7yapqkBAwbowIEDGj16tGbOnKmSJUtKkpKSkjRixAh9/PHH+vvf/66FCxdmey4zZ87UCy+8oKpVq+rbb79VkyZNMrSPGjVKR48eVZcuXbR06VL5+PhIkk6dOqVOnTopOjra4bjh4eHq27evGjXK+Hr/9ttv6ty5s9599109+OCD9vP19vbWiBEjNG3aNM2dO1evv/56hv3i4uK0ePFieXp6asSIEdmeEwDkFwErAAAAAKBQHPgjjoeQ6Xo4+vHHH2eYnbp7927FxcWpffv2kiQfHx81a9bMviSAu7u74uPjtXv3bkn/m8E6efJkSdIHH3yQIVyVpHbt2mnixIkaM2aM3n//fc2aNUuS9P3332vr1q1q06aN3n77bbm5/e9m1pIlS+q9997T6tWrtXjxYr355psqW7ZspnNIS0vTU089pX/9619q1KiRvvvuO9WsWTNDn99//11fffWV3N3d9d5779nDVUmqXr26Xn/9dfXq1cvha9SqVSuH2+vVq6eJEydqxIgR+uKLLzKc82OPPaYZM2ZowYIFmjZtmkqUKGFvW7RokRISEnTfffepatWqDscGgILCEgEAAAAAABQiWzi6e/duxcfHS/rfrf+2pQEkZVqHNTIyUqmpqapRo4bq1q2r8+fPa/v27fL19VW3bt0cHss23tatW+3bvv32W0lS//79M4SrNqVLl1bLli2VmpqqHTt2ZGpPTExUv3799K9//UsdO3bU5s2bM4WrkrRx40aZpqk2bdqoTp06mdrvvfde+fv7O6xbkpKTk/X1119rwoQJGjlypCIiIhQREaEvvvhCkjLNfq1evbr69eunixcvasmSJRna5s6dK+n6jFoAKGzMYAUAAAAAoBDVrl1bAQEB+v3337Vp0ybdc8892rBhgwzDsM9gla6Ho2+88YbWr1+v1q1b25cHsAW0x44dk3T99vec1hT9888/7X8/evSoJGnMmDEaM2ZMrvezefPNN5WamqqmTZvq+++/l5eXl8N9T548KUmqVatWluMHBgYqNjY20/atW7dqwIAB9jEc+etDwiTpqaee0meffaZ//etfioiIkCStW7dOv/76qxo1apQhwAaAwkLACgAAAAAoFA2r+VpdQr4UZP1hYWH66KOPtH79eoWHhysyMlINGzZUhQoV7H3uuusuGYah9evXa+zYsfZZrrb1V9PS0iRJfn5+6tOnT7bHu3Fc235hYWEKCgrKdr/AwMBM23r06KHIyEjt3btXb7zxhl544YWcTjdPEhMT1bdvX509e1bDhg3T448/rrp168rHx0dubm5avXq1wsPDZZpmpn3btWunZs2aaceOHdq1a5datGhhf7jVE088UaB1AkBWCFgBAAAAAIWiIB4QdbPo2LGjPWDdu3evLl++rEGDBmXoU7ZsWYWEhCgyMlKXL1+2LxVgm8Fquy3f09Mzx4dR3ci233333efULfNNmzbV1KlT1bVrV40fP15JSUl6+eWXM/WrXr26JCkmJibLsY4fP55p28aNG3X27Fm1aNFCH3zwQab2w4cPZ1vfk08+qaFDh2rOnDmaNm2avv76a/n4+Ojhhx/O4cwAoGCwBisAAAAAAIXsxnVYV6xYIUkOb1+3rcP6zjvvKDU1VQEBAapdu7ak6wFmSEiIzp8/n+GBWTm5++67JUmff/650/WHhIRow4YNqlGjhqZMmeJwqQHbDNytW7falyW40cqVKx0uD3Dx4vUHoTla11WSPvnkk2xre+CBB1S+fHktWbJEM2bMUGpqqgYPHpzhIVsAUJgIWAEAAAAAKGS1atVSYGCg0tLS9M4770hyHLDatr355puS/hfM2kydOlWS9NBDD2n16tWZ9k9LS9OPP/6oqKgo+7Y+ffqoRYsW2rBhgx577DF7oHmjM2fOaN68edmeQ/369bVx40bVqlVLr7/+ukaPHp3htv2goCD16tVLaWlpevzxx3XlyhV72x9//KHnn3/e4bgNGjSQJP344486ePCgfXt6erqmTJmizZs3Z1tXiRIlNHz4cCUlJendd9+VxPIAAFyLgBUAAAAAABewhaeXLl1ScHCwqlSpkqmP7aFXly5dkvS/9VdtevfurVmzZunMmTMKDw9X/fr11atXLw0aNEidOnVShQoV1LlzZ+3du9e+j5ubm5YtW6aQkBC9//77CgoK0l133aVBgwapX79+aty4sapVq6aJEyfmeA61atXSpk2bVL9+fc2ZM0ePPvqo0tPT7e3/+te/FBQUpNWrV6tWrVq677771KtXLwUHB8vPz09t27bNNGbz5s3Vs2dPxcXFqWnTprr77rt1//33q169epo6darGjh2bY11PPPGE3N3dJV0PpRs2bJjjPgBQUAhYAQAAAABwgRvDUluQ+leVKlWyz+iUMs9glaRnn31Wu3bt0rBhw5SWlqYffvhBK1as0MmTJ9W+fXvNmzdPAwYMyLBPjRo1tH37ds2ePVvNmjXT/v379cUXX2jr1q0qUaKEnnvuOS1dujRX51G9enVt2LBBISEh+vDDD/XQQw8pNTVVklStWjVt375djz/+uDw9PbV8+XLt27dPTzzxhNauXSsvLy+HY3755ZeaMWOG6tatq/Xr12vt2rVq1KiRIiMj7UscZKdmzZr2182ZdWYBID8M09Fj+FCsGIYhSQ6fqAjgOttaT/7+/pbWARRlN8t1MvD9rdp27H+3PobWKqdPR2aeLQM462a5Vm4WXPNFE9cJXO2nn35S06ZNVa1aNR0/flweHkX/md5cJ0DOikvmxQxWAAAAAABQrL300kuSpKeeeqpYhKsAbi78qwMAAAAAAIqd5cuX6+uvv9a+ffu0Y8cOBQUFafTo0VaXBeAWxAxWAAAAAABQ7OzevVsffvihDh48qO7du+v7779X6dKlrS4LwC2IgBUAAAAAABQ7kydPlmmaiouL03fffaf69etbXRKAWxQBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAQAE7fPiwDMOQh4eH4uLiHPaZMWOGDMOQYRjatm2bwz7ffPONDMNQ1apVC7NchyZPnizDMDR58mSXH7sg2F5bZz399NMyDEMbNmwowKqyV9xf84ISExMjwzAUFBRkyfHz+94pCoKCgmQYhmJiYqwu5ZZAwAoAAAAAQAGrW7euatSoobS0NG3atMlhn/Xr1zv8u6M+HTp0KNgCkaOvvvpKFStW1F133WV1KU5bv369DMPg/QMUMgLW/7d69Wp1795d5cuXV6lSpRQSEqLp06crJSXFqfG++eYb9ezZU5UrV5anp6f8/PzUtm1bvf32206PCQAAAAAoPsLCwiQ5Dk9TU1O1efNmNWrUSJ6enlkGrLbZkx07diysMuHAjh07dOLECfXu3Vtubq6LTkaPHq1ff/1Vo0ePdtkxkdmvv/6qX3/91eoyUIwQsEqaNWuWwsPDtWrVKvn4+Kh+/fo6ePCgXnzxRXXs2FFJSUl5Gu/ZZ5/Vvffeq5UrVyo9PV233367/P39FRUVpWeeeUZhYWG6cuVKIZ0NAAAAAKAosIWijsLTXbt2KSEhQd27d1erVq20efNmpaamZugTFxenPXv2SGIGq6stXbpUktS3b1+XHrdChQpq0KCBKlSo4NLjIqMGDRqoQYMGVpeBYuSWD1i3b9+uMWPGyDAMLVy4UDExMdqzZ48OHjyounXrasuWLRo/fnyux9u4caPefPNNGYahf//73zp79qx27dql48ePa9OmTSpXrpyioqL06quvFuJZAQAAAACsZgtF9+zZk2kdVtvM1LCwMLVv317x8fHatWtXhj6RkZFKS0tTtWrVFBwcnKFt27Ztuv/++1WjRg15eXmpYsWK6tWrlyIjI7Os58qVK5o5c6ZatWolX19flSxZUo0aNdLkyZOVkJCQp3PbsGGDypUrJy8vLy1atChftd243uWnn36qtm3bqkyZMvLx8VHnzp2zPad9+/apb9++KleunEqXLq3mzZvrgw8+yNO5OPLVV1/J19dXXbp0ybHvU089JcMwNHfu3AzbTdNUhQoVZBiGBg4cmGm/Rx55RGXLlrWHuVLWa7AuXLhQhmEoIiJC8fHxGjNmjGrVqiVvb29Vr15djz/+uC5evJhhnw4dOthD/g0bNthfZ0dLBpimqSVLlqhbt26qUKGCvL29FRAQoOHDhztcw/PGpQcSExM1YcIENWjQQCVLllTTpk1zfM1sNm3apK5du8rX11c+Pj5q166dvvrqqxz3u3DhgiZMmKCQkBCVKVPG/r1/8803de3atUz9k5OTNWPGDDVv3lxlypSRt7e3qlatqrZt22rChAlKTk7O0D+7NViPHTumhx56SJUqVbJfQ6+//rrS0tKyXPf0xu0//PCDOnfuLD8/P5UqVUpt2rTR8uXLc/2a3ej48eMaPHiwKleurJIlS6phw4aaOXOm0tLSstznwIEDeumll3THHXeoWrVq9mv0nnvu0ffff5+p/9SpU2UYhh577LEsx1yxYoUMw1Dr1q2dOo+bwS0fsE6dOlWmaeqRRx7RkCFD7Nvr1Kmj+fPnS5Lmzp2rc+fO5Wq8FStWSJJ69+6t4cOHZ7iV4M4779TEiRMlSd9++21BnQIAAAAAoAiqU6eOatas6XAd1vXr18vNzU133XVXlksJZLX+6qxZs9S2bVt99tlnqlKlinr37q26detq5cqVCgsL07x58zLVcvLkSbVu3Vrjxo3T8ePH1bZtW3Xr1k2XLl3Syy+/rHbt2unSpUu5Oq8lS5YoPDxcqampWrlyZYbP0s7UZvPSSy9p0KBB8vLyUo8ePVSjRg39+OOP6ty5s7Zu3Zqp/4YNGxQaGqply5apUqVK6tWrl3x9fTVy5Eg9++yzuToXRw4cOKBDhw7pnnvukZeXV479O3fuLElas2ZNhu179+7VhQsXJEk//vijTNO0t5mmqU2bNsnNzS1Pyz9cvnxZ7dq104cffqimTZuqW7duSkxM1HvvvaeuXbtmCBe7d++u8PBwSVLlypU1ZMgQ+5/u3bvb+127dk1/+9vf9MADDygyMlINGzZUr169VLp0aX3wwQdq3ry5du7c6bCe5ORkdejQQW+//bbq1KmjXr16qVatWrk6l//+97/q0KGD1qxZo7p16+ree+9Vamqq+vXrp3feeSfL/fbt26fbb79d//znPxUbG6sOHTooLCxMx48f17PPPqu77747w9KM6enp6tGjh8aPH6+jR48qLCxM/fv3V8OGDXXixAn7OLnxyy+/qGXLllq8eLFKliyp3r17q2bNmpowYYIeeOCBHPefP3++wsPDlZCQoHvuuUcNGjTQtm3b1KdPH33xxRe5qsHmwIEDatmypT766CN5e3vba5k4caIGDBiQ5X5vvPGGpk6dqtjYWDVp0kR9+/ZVUFCQvvvuO91999164403MvQfMWKEvLy8tHjx4iwf2DdnzhxJ0qhRo/J0DjcV8xYWFxdnenl5mZLMrVu3OuwTHBxsSjLnzZuXqzFHjRplSjKfe+45h+0rVqwwJZm3336703X/lSTzFv9WAjm6dOmSeenSJavLAIq0m+U6GfDeFjNw3Df2PwPe22J1SbjJ3CzXys2Ca75oynSd7P7YND+8J39/Yk9kfcD1r+Z//ELy0EMPmZLMMWPG2Lelpqaavr6+ZtOmTU3TvP7Z1N3d3bz77rsz7Nu6detMn0e//fZbU5JZrVo1MyoqKkP/yMhI09fX1/T09DQPHTpk356enm62bdvWlGSOHj3aTExMtLclJibaaxwyZEiG8SZNmmRKMidNmmTf9uqrr5qGYZjVqlUz9+7dm6G/M7WZ5v8+05YrV87cuXOnfXtaWpo5fPhwU5LZpUuXDPskJiaa1atXNyWZ48ePN9PT0+1t69evN0uVKuX0Z+WpU6eakszPPvssV/1jY2NNd3d3s2zZsmZaWpp9+2uvvWZKMkNCQkxJ5u7du+1te/bsMSWZzZo1yzCWo9fcNE1zwYIF9vO55557zPj4eHvbqVOnzJo1a5qSzI8//jjDfuvWrTMlmWFhYVnWP27cOFOS2b59e/PEiYzX2bvvvmtKMuvUqWNeu3Yt07iSzKZNm5pnzpzJ8XW60alTp8wyZcqYksy5c+dmaFuyZInp5uZmSjIDAwMztCUmJpq1atUyJZnTp0/PUNOFCxfMLl26ZHr9NmzYYEoymzdvbiYkJGQYLz093YyMjDSvXLmSYbuj9056errZtGlTU5I5dOhQMyUlxd528OBBs2rVqvb9jh07lmHfwMBAU5Lp5eVlfvfddxnabO+3unXrZvua/VXz5s1NSebDDz9sXr161b79l19+MStWrJhlLevXr8+0zTRNMyoqyn6N/vV9YPs34t13382032+//WYahmGWL1/eTEpKytM55EZxybxu6Rmse/bsUUpKiry9vdWyZUuHfe68805JUlRUVK7GtE2F37p1a4b/nbKx3drQqlUrJyoGAAAAgGIo9nfpeGT+/lxLznr8Pw/lf/xC4mgd1t27dysuLk7t27eXJPn4+KhZs2b2JQEkKT4+Xrt375aUcQar7dbxDz74QKGhoRmO1a5dO02cOFHXrl3T+++/b9/+/fffa+vWrWrTpo3efvttlSxZ0t5WsmRJvffee6pUqZIWL16c5SzWtLQ0jRo1SuPGjVPDhg0VFRWlJk2aZOjjTG03evnll9WiRQv7125ubpo6daqk67eS3zg784svvtCpU6dUp04d+y3MNmFhYdnezpyTpUuXqkSJErr77rtz1d/Pz08tW7bUpUuX7N8zSVq7dq08PT3tr8uNM1zXrl0rSfb3QG6VKVNG8+fPV5kyZezbqlWrZn8olm3c3Lp48aLeeecdlSlTRp9//rlq1KiRoX306NHq0aOHjhw5ou+++87hGHPmzFHlypXzdNz58+crISHB4fdq4MCB6tOnj8P9Fi5cqGPHjmnAgAF64YUX5OHhYW8rV66cFi1aJE9PT82ZM8eeyZw9e1aSdNddd6l06dIZxjMMQ+3atVOpUqVyrHnTpk3au3evypYtq7feekuenp72tvr169vvWM7Ok08+mWH2sCSNHTtWfn5+Onz4sH7//fccx7DVsnv3bvn5+endd9/NMNO6UaNG2dYSFhamoKCgTNtDQ0M1evRoXbt2TV9//XWmuiVlWgbDts00TQ0dOlQlSpTIVf03I4+cuxQMd3f3Qhm3SpUqOnXqlFP7RkdHS5ICAwMzXJQ3qlOnToa+OXn44Yf1xhtvaMuWLXrkkUc0btw41apVS3/++ac++eQTzZo1S1WqVMnVhQcAAAAgbw6cjtPA9zPfSlxceHu6q0NwRT3SLijL9f9QvNjC0d27dys+Pl4+Pj72sNW2NIB0PWjbuXOndu3apdatWysyMlKpqamqUaOG6tatK0k6f/68tm/fLl9fX3Xr1s3h8Wxj3nhLvW2Juv79+2dYxs6mdOnSatmypb799lvt2LEj09iJiYnq16+fli9fro4dO+qrr76Sn59fhj7O1najnj17ZtpWuXJllS1bVpcuXdKFCxdUpUoVSf9bw/b+++93mDfYPpvnle25LPfee2+GEDMnnTt31rZt27R27Vq1bNlS165d06ZNm9SmTRt1795d3t7eWrNmjcaMGSPpf0FoXh9e1qJFC/trcCPbA5n++OOPPI23bt06JSUlqUePHqpUqZLDPmFhYVq5cqW2bt2qe++9N0Nb5cqVdccdd+TpmNL/vn8PPfSQw/aHH344w9q0Nrb38n333edwv2rVqqlevXo6cOCAfvvtNwUHB6t58+Zyd3fX/PnzFRwcrP79++c5EL6x5p49e8rHxydT+6BBg/TEE09kO4aj97iXl5dq166tPXv26I8//lBAQECeavnrtShdf/2eeuqpLPePj4/XypUrtXfvXl28eNG+pMJvv/0mKXMG1rp1a7Vu3Vrbt2/X+vXr7e/bpKQkLVy4UG5ubnr88cdzrPtm5rKA1dFsTqvHtf3PXNmyZbPsY2vL7Vo03t7eioyM1Pjx47V48eJMi30PHz5cL730Uqb/FcpObn+xyu2aIcCtKD4+3uoSgCLvZrlO/voE5tTUVH5GokDdLNfKzeKv13x8cqq2HbuYRe/iYWP0n0pKStKDrapZXYrT/nqdlEhOVn7nNcXFxyndI9ZhW6lrKcp5pczsFdbPinLlyqlGjRo6efKkvvvuO3Xr1k1r1qyRYRhq0qSJ/bi2mZvfffedgoODtWrVKknSHXfcYe/z888/S5Li4uKynCRkc/bsWft+hw4dkiSNGTPGHvBlJSYmxr6f7cE/b775plJTUxUSEqIlS5bINM1Mr5eztd3I19fX4fYyZcro0qVLOnfunH2GnO0hQpUrV3a4z42f8/PyvV28eLGk6+uX5mU/24zd77//XiNHjtSWLVt05coV3XnnnUpJSVGrVq0UGRmps2fPys3NTRs3bpS3t7caNWqU4Ti21zw5OTnD9sTEREnXJ5k5qssWnCckJGRotz28LKvfh/bv3y9JWrlyZY7Zw6lTp+xj2MatUaOGU9eObaZmxYoVHe5fvnx5SdfXT72x/fDhw5KyDlhvdPToUVWqVEnly5fXK6+8ookTJ2rUqFEaNWqUgoKC1Lp1a91zzz3q2bNnlpMCbzz20aNHJWX9npOuv4fj4uIUFxeXoU96erokyd/f3+G+thm058+fz9XreeTIEUlS1apV81zLt99+q9GjR2ebczmqY9iwYdq+fbvefvtt+93bixcv1sWLF9WtWzeVLVv2lv6d22UBq3T9B8uXX35ZIGOZpqlOnTrlawzbP1zZLVrt7e0t6Xoqn1vnzp3TH3/8oeTkZPn5+al27do6c+aMTp8+ra+++kqNGzfO9n8SAAAAAOSOt8fNuerZ5qOXinXA+lfpvjWUWr1NvsYwPbKOaNPK1c33+IWpXbt2+vTTTxUZGanOnTsrKipK9evXt4dI0vUg1TAMRUZG6umnn9bmzZslXb+t2ca2fICvr6969OiR7TFvHNsW7rRr1y7H2XE1a9bMtK1bt26KiorSvn37NGfOHP3973/P1MfZ2m7kaHatq61YsUIeHh6ZbuPOSWhoqEqWLKlt27bp6tWr2rhxo6T/LQEQFhamyMhIbd++XR4eHrpy5YruuOOOPN9SXdCvke37Vq9evSyXTrS5cfkGG1ffEm6rt1u3blm+j2zKlStn//uIESPUu3dvrVy5UlFRUYqKitJnn32mzz77TCEhIfrmm2/k6+ubqxqyC6Jz+v5Y/R4/deqUHn30USUlJenvf/+7+vfvr4CAAJUuXVpubm5auHCh/v73vzuczNinTx9NnDhRK1eu1JkzZ1SlShX7w+GHDRvm6lMpclwasHp5eWW4BcJqtn8Ibny63F9dvXpVkjKsUZOdX3/9VXfccYfi4uL0zjvv6PHHH7dfQGvWrNGgQYP09NNPKy0tzeEPJUdymqVru7j9/f1zNR5wK+M6AXJW3K+Tv86a8fDwKPbnhKKJ91XR0KVRNW05Fmt1GQUuTW43xXvMfg7thl//kw+Zb4K9QfikfI0tSf75HiFr4eHh+vTTTxUVFaWYmBjFxcXpwQcfzPA99vf3V0hIiLZt2ybDMLR3715J0j333GPv17BhQ0nXP1t/8sknuT6+7anuDzzwQJ6e8m37zNyqVSvNmDFDXbt21ZQpUyRdXy/1Rs7WdqOs3vO2z9S+vr72PoGBgZKuT3BytJ9thmt24/7V2bNntWPHDnXo0EG1a9fObdl27dq105o1a7R//35t3rxZPj4+6tKlizw8PNSzZ0/985//VFRUlH2SV6dOneTj45OhPttrXqJEiQzbbTMcvby8HJ6PbTmDv/7ek9V2m+DgYElSkyZN8vR9y2ncnNSsWVO//fabzp8/73D/CxcuSLr+vb+xPTAwUL/99pueeuqpHIP8v/L391f9+vXtX//00096+OGHtW/fPr333nt65ZVXHO5jY7uOzp4967DmG2eK3vhetZ2Ho+02tt9fy5Qpk6vX0/b+PHPmjMP+sbGxiouLy3TMJUuWKCkpSf3793e4hIZtiYms3mePPfaYpkyZos8++0zdu3fXnj17VLt2bf3tb3+zPDy2mksD1qImN7f/52YZgRv94x//UGxsrEaMGJHpB1eXLl305ptv6qGHHtLLL7+sJ554wj5DFgAAAEDePdIuSJK0PvpPXb2WZm0x+XDgdJzik1Nz7ohi6cZ1WFesWCFJDicftW/fXj///LPeeecdpaamKiAgIEPQV716dYWEhGjfvn0Z1kHMyd13360PPvhAn3/+eZ4C1huFhIRow4YN6tKli6ZMmaLExES99tpr+a7NWWFhYfrwww+1ZMkSTZ48OdMt3rZb/fNi2bJlSk9PV79+/ZyqqXPnzlqzZo2+/vprbdu2Td26dbMHZ61atZKvr6/WrFljzwFcMQHNFub+dTkVmy5dusjT01Nr1qxRbGysy/5jJywsTD/++KMWL17scPZjVt+/u+++W2vWrNHnn3+e54D1r5o0aaKnn35ajz76qH766acc+9tmI3/zzTdKSEjItEbvf//733zVkxe2984333yjuLi4TLNvs3r9Ll68voSOo5nqV69ezfGu88cee0zTp0/Xv//9b/s6rTdOLLylmS6yd+9ec//+/UVqzA0bNpiSTG9vb/PatWsO+wwdOtSUZA4bNixXY1asWNGUZH722WcO28+dO2dKMiWZ+/btc7r2G9nGA5C1S5cumZcuXbK6DKBIu1mukwHvbTEDx31j/zPgvS1Wl4SbzM1yraBoudn+7eI6ySwwMNCUZJYtW9aUZJ4+fTpTn88//zxDn8GDB2fqs2zZMlOSWb16dXPVqlWZ2lNTU821a9eaW7dutW9LS0szW7RoYUoyR44caV64cCHTfqdPnzb//e9/Z9g2adIkU5I5adIk+7ajR4+atWrVMiWZo0aNMtPT0/NVm2nm/JnW9todO3bMvu3KlStm1apVTUnmhAkTMtSxadMms3Tp0nn+rNytWzfTMAzz5MmTud7nRjt27DAlmSVKlDAlmW+++WaG9l69epnu7u6mp6en6efnZ54/fz7TdeLoNTdN01ywYIEpyRwyZIjDY69bt86UZIaFhWXYHhMTY0oyK1eunGXu8cwzz5iSzLvuusv89ddfM7UnJCSYixcvNs+cOZPj8XLr5MmT9u/RX993n3/+uenm5mZKMgMDAzO0xcfHmzVr1rS/RleuXMk09tGjR82PPvrI/vXatWvNlStXZjr/1NRUs1+/fqYk8/HHH8/Q5ui9k56eboaEhJiSzOHDh2cYLzo62qxWrZp9vxvfq6bp+D18o7CwMFOSuW7dOoftf5Wenm42bdrUlGRGRESYKSkp9rYDBw6YlStXdljLl19+aUoya9asmeH7efXqVXP48OH2fbJ6n5mmad5///32fiVKlHD470lBKi6Zl8si5iZNmthvGSgqYzZr1kxeXl66evWqdu7c6bBPZGSkpP8tWJ2TnB56YN5wu79tDVgAAAAAwM3NNuPs0qVLCg4OdvgkeNsMOdudlB07dszUp3fv3po1a5bOnDmj8PBw1a9fX7169dKgQYPUqVMnVahQQZ07d7YvMSBdvz152bJlCgkJ0fvvv6+goCDdddddGjRokPr166fGjRurWrVqmjhxYo7nUatWLW3atEn169fXnDlz9Oijj9rXeHWmNmeVKlVKH3/8sUqUKKFp06apYcOGGjRokDp27KiwsDCNGDEiT+PFxsZq3bp1at26tapXr+5UTc2bN1fZsmXtn/U7d+6cob1z585KS0vTtWvX1KFDhywfrFSQAgMD1axZM509e1a33367Hn74YT366KMZZh/PnDlTAwYM0KZNm9S4cWO1bNlSAwYM0MCBAxUaGqry5cvrwQcfzPXDv3OjevXqeu+99+Tm5qYRI0aoRYsWGjRokNq0aaP77rtPTz/9tMP9ypQpo5UrVyogIEAvv/yyatasqY4dO+rBBx9Ur169VK9ePdWuXVuzZ8+27/Pzzz+rR48eqlChgjp16qQHH3xQffv2Vc2aNbV06VJVqVJF48aNy7FmwzD00Ucfyd/fX/PmzVPdunX1wAMP6O6771ZISIjatm1rX+M4u2f9FARbLeXKldPChQtVt25d3X///erevbuaNm2qdu3a2ZfRuFGvXr3UrFkznThxQvXq1VOvXr00YMAA1apVS5988kmunhd0Y5/7778/w1q3t7Jbeg6vj4+PunbtKkmaN29epvaNGzcqOjpaXl5e6t27d67GrFevnqTr6606snr1aknXf8DVqVPHmbIBAAAAAMXMjWGpLUj9q0qVKqlBgwb2r7O6zf7ZZ5/Vrl27NGzYMKWlpemHH37QihUrdPLkSbVv317z5s3TgAEDMuxTo0YNbd++XbNnz1azZs20f/9+ffHFF9q6datKlCih5557TkuXLs3VuVSvXl0bNmxQSEiIPvzwQz300EP2W9Cdqc1ZnTp1UlRUlHr16qUzZ85o2bJlunTpkubMmeNwfcnsrFixQteuXVPfvn2drsfNzc3+PatcubJCQkIytHfp0sX+97+Gr4Vp6dKlGjBggC5evKj//ve/mj9/vlauXGlv9/T01Keffqrly5erZ8+e+uOPP7Rs2TKtWbNGV65c0QMPPKCvvvqqwDOMhx56SGvXrlXnzp0VHR2tFStWyDAMff7559kGfSEhIfr555/1yiuvqF69etq9e7e++OIL7d69WxUqVNDEiRP173//297/3nvv1aRJk9S8eXMdPnxYX375pTZt2qQqVaro5Zdf1s8//+wwjHSkSZMm2rlzpwYNGqQrV67oq6++UkxMjCZPnqzFixfrzJkzcnNzc0no2LhxY+3cuVMPPfSQkpKStGzZMsXExGjSpEn69NNPHe7j4eGhDRs2aOzYsapatapWr16tTZs2qX379tq1a5eaNWuW43Fbt25tX5LA2SVHbkaGaebwBCULnDp1SmlpaTk+3bAgREVF6Y477pAkLViwQEOGDJEkHTlyRN27d9fhw4f15JNP6p133smwz/333y/p+gzXGjVq2Ntee+01jR07Vm5ubnr33Xf12GOPZXrI1Z9//qlevXrp66+/LpBzsD3kqgh+K4Eiw7bY+M3wsAigsNws18nA97dq27GL9q9Da5XTpyPbWlgRbjY3y7WCouVm+7eL6wTFTd++fbVs2TJFR0fbJ04VNq6Tm4stqGzcuLH27dtndTmF5uuvv1afPn3UunVrbdu2rdCPV1wyryI5g7Vly5ZOPbHPGW3atNGMGTNkmqYiIiIUFBSkZs2aqUGDBjp8+LBCQ0M1Y8aMDPskJyfr+PHjOn78eKaFop9++ml1795d6enpGjVqlMqXL6/mzZurWrVq6tq1q/7880/VqVNHc+fOdcn5AQAAAACA7LVt21avvfaay8JVFE8JCQn69ddfM23/9ddf7ctSREREuLgq10lNTdXUqVMlXZ+tjv/xsLqArLgymR47dqyaNGmiWbNmaceOHTp79qyCg4P14IMP6rnnnrM/4S83vLy8tHLlSi1atEgff/yxfvrpJ/38888qVaqUWrZsqT59+uipp56Sj49PIZ4RAAAAAADIrbFjx1pdAoqBM2fOqGHDhqpXr57q1aunMmXKKCYmRrt27VJaWpo6deqUq3VMi5sFCxZo48aN2r59uw4cOKDQ0NACW+rjZlFkA1ZXCw8PV3h4eK76dujQIdsA2M3NTY888ogeeeSRgioPAAAAAAAAFqpUqZKeffZZ/fjjj9q2bZsuX76s0qVLKzQ0VPfff78ee+wxeXp6Wl1mgduwYYMWLVqksmXLasCAAXrrrbfst+7jOgJWAAAAAAAAIAe+vr6aNWuW1WW43MKFC7Vw4UKryyjSiuQarAAAAAAAAABQHBTJgLWoPxkMAAAAAAAAAKQiukTAmDFjlJCQYHUZAAAAAAAAAJCtIhmwPvfcc1aXAAAAAAAAAAA5KpJLBAAAAAAAAABAcUDACgAAAAAAAABOclnA2rx5c4WHhxf5MQEAAAAAAAAgt1y2BuvevXtVpUqVIj8mAAAAAAAAAOQWSwQAAAAAAAAAgJNcNoNVkv7880/Vrl3blYcEAAAAAAAAgELj0oA1LS1NMTExrjwkAAAAAAAAABQalwWsCxYsKJRxS5YsWSjjAgAAAAAAAEBOXBawDhkyxFWHAgAAAAAAAACX4CFXAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASR5WHvw///mPJCk8PFyVK1e2shQAAAAAAAAAyDNLA9aIiAh5eHgoNjbWyjIAAAAAAAAAwCmWBqzlypWTJJUqVcrKMgAAAAAAAADAKZauwdqgQQNdvnxZCQkJVpYBAAAAAAAAAE6xNGCNiIhQWlqaPvjgAyvLAAAAAAAAAACnWLpEwKOPPqpVq1Zp3Lhx8vLy0ogRI+ThYWlJAAAAAAAAAJBrlqaZQ4cOVZkyZeTt7a0nn3xSL730klq1aqVKlSrJ3d3d4T6GYWj+/PkurhQAAAAAAAAAMrM0YF24cKEMw5BpmpKkixcvatWqVQ772voRsAIAAAAAAAAoKiwNWAcPHizDMKwsAQAAAAAAAACcZvkMVgAAAABARgdOx2ng+1utLsNpqamp8vZwU5dG1fRIuyAm1gAAbmo8UQoAAAAAipj45FRtO3bR6jLybcuxWEnS0DtrWVsIAACFyM3qAgAAAADgVuft6fghvzeD9dF/Wl0CAACFqsjMYF2+fLlWrVql48ePKykpSWvXrrW3XblyRT/99JMMw1Dbtm0trBIAAAAACl6H4IraeJMGkVevpVldAgAAhcrygPXEiRPq16+fdu/eLUkyTTPT+jxeXl564IEHdPLkSW3ZskWhoaFWlAoAAAAAheKRdkGSrs/2LO6B5IHTcYpPTrW6DAAAXMbSgPXKlSvq1q2bDh06pBo1aqhPnz5asGCBEhMTM/Tz9PTUsGHDNHnyZH311VcErAAAAABuKoZhaOidtW6KtUoHvr/1plg/FgCA3LJ0DdY5c+bo0KFDat68uX799Ve98847KlOmjMO+vXv3liRt3rzZlSUCAAAAAAAAQJYsDVi//PJLGYahN954Q6VLl862b+PGjeXu7q7o6GgXVQcAAAAAAAAA2bM0YD106JDc3d3Vrl27HPu6u7vL399fsbGxhV8YAAAAAAAAAOSCpQHr1atXVbJkSbm7u+eqf2JiokqUKFHIVQEAAAAAAABA7lgasFauXFkJCQm5mpW6f/9+JSUlqWbNmoVfGAAAAAAAAADkgqUB65133ilJ+vTTT3PsO3PmTBmGoY4dOxZ2WQAAAAAAAACQK5YGrE888YRM09TkyZP1yy+/OOyTkpKi8ePH66OPPpJhGHr88cddXCUAAAAAAAAAOOZh5cHvuOMOPfnkk3r33XfVpk0bde/eXQkJCZKkF198UcePH9eaNWt0/vx5SdKECRPUsGFDK0sGAAAAAAAAADtLA1ZJeuutt+Tr66sZM2Zo6dKlkiTDMPTqq69KkkzTlIeHhyZOnKiJEydaWSoAAAAAAAAAZGB5wGoYhqZOnapHH31UCxcu1ObNm/XHH38oLS1NVapUUbt27TR06FDVrl3b6lIBAAAAAAAAIAPLA1abwMBATZo0yeoyAAAAAAAAACDXLH3IFQAAAAAAAAAUZwSsAAAAAAAAAOAkly0R8J///EeS5Ofnp969e2fYlleDBw8usLoAAAAAAAAAwFkuC1gjIiJkGIbq169vD1ht2/LCMAwCVgAAAAAAAABFgssC1oCAABmGoWrVqmXaBgAAAAAAAADFkcsC1piYmFxtAwAAAAAAAIDigodcAQAAAAAAAICTCFgBAAAAAAAAwEkErAAAAAAAAADgJJetwfqf//ynwMYaPHhwgY0FAAAAAAAAAM5yWcAaEREhwzDyPY5hGASsAAAAAAAAAIoElwWsAQEBBRKwAgAAAAAAAEBR4bKANSYmxlWHAgAAAAAAAACX4CFXAAAAAAAAAOAkAlYAAAAAAAAAcJLLlgjIjfj4eO3evVvnzp2TJFWqVEnNmjWTr6+vxZUBAAAAAAAAQGZFImDdu3evJk6cqO+//17p6ekZ2tzc3NS9e3dNmTJFzZo1s6hCAAAAAAAAAMjM8iUCFixYoNDQUH377bdKS0uTaZoZ/qSlpWnlypUKDQ3Vhx9+aHW5AAAAAAAAAGBnacC6fft2DR8+XNeuXVPdunX173//W4cPH1ZSUpKSkpJ0+PBh/fvf/1aDBg2UmpqqESNGaPv27VaWDAAAAAAAAAB2lgas06dPV3p6ujp06KCffvpJjz76qGrXri1vb295e3urdu3aevTRR7Vnzx517NhR6enpmj59eqHUsnr1anXv3l3ly5dXqVKlFBISounTpyslJcXpMc+dO6cXXnhBjRo1UpkyZeTr66sGDRpo2LBh+vnnnwuwegAAAAAAAABWsDRgjYyMlGEYmjt3rkqUKJFlP29vb82ZM8e+T0GbNWuWwsPDtWrVKvn4+Kh+/fo6ePCgXnzxRXXs2FFJSUl5HvPHH39UgwYN9Oqrr+rEiRMKDg5WYGCgzp49qw8//FAbN24s8PMAAAAAAAAA4FqWBqxXrlyRr6+v6tevn2PfBg0ayM/PT4mJiQVaw/bt2zVmzBgZhqGFCxcqJiZGe/bs0cGDB1W3bl1t2bJF48ePz9OYv/zyi3r27KmUlBR9+OGHunDhgnbv3q19+/bp0qVL2r17tzp27Fig5wEAAAAAAADA9SwNWAMCApScnKz09PQc+6alpSk5OVk1a9Ys0BqmTp0q0zT1yCOPaMiQIfbtderU0fz58yVJc+fO1blz53I95ogRI5SUlKQlS5bokUcekaenZ4b2Zs2aqVGjRgVzAgAAAAAAAAAsY2nA2rdvX6WkpGjZsmU59l22bJmuXr2q/v37F9jx4+PjtXr1aknS8OHDM7W3b99ewcHBSklJ0fLly3M15rZt27R161a1aNFCPXv2LLBaAQAAAAAAABQ9lgas//jHP1SvXj2NGDFC69evz7Lfxo0bNXLkSDVo0CDPt+tnZ8+ePUpJSZG3t7datmzpsM+dd94pSYqKisrVmCtWrJAkdenSRVeuXNFbb72lPn36qGvXrhoxYoRWrVpVMMUDAAAAAAAAsJyHlQdfunSpHnvsMb388svq3Lmz2rVrp06dOql69eqSpFOnTmndunWKjIyUn5+fRo4cqaVLlzoca/DgwXk+fnR0tCQpMDBQHh6OX4o6depk6JuTnTt3SpI8PDzUvHnzTPvNmzdP9913nz7++GN5eXnluWYAAAAAAAAARYelAWtERIQMw5AkmaapzZs3a/PmzZn6maapy5cv69lnn3U4jmEYTgWsly5dkiSVLVs2yz62NlvfnJw+fVqSNHPmTHl7e2vBggXq16+f0tPT9emnn+qZZ57R559/roCAAL3++uu5GtP2GuUkNjY2V/2AW1F8fLzVJQBF3s1ynaSmpmb6mp+RKEg3y7UCFBb+HQZyh58nwM3D0oA1ICAg1+FhYUhOTpakbGeSent7S5KSkpJyNeaVK1ckSdeuXdP777+viIgIe9vIkSOVmJioZ599VrNnz9YLL7ygChUqOFk9AAAAAAAAAKtZGrDGxMRYeXiVKFFCkpSSkpJln6tXr0qSSpYsmacxy5cvr4cffjhT++OPP65//OMfSkpK0vr16/W3v/0txzFN08y23RZS+/v756pG4FbGdQLkrLhfJ39d9sfDw6PYnxOKJt5XgGP8OwzkDdcHUPxZ+pArq+Xm9v/cLCPgaMx69eo5XNe1RIkSqlWrliTp2LFjeaoXAAAAAAAAQNFySweswcHBkqTjx49nWifI5siRIxn65qRBgwaSsl92wDbLNS0tLde1AgAAAAAAACh6bumAtVmzZvLy8tLVq1e1c+dOh30iIyMlSaGhobka84477pAkHT161GG7aZr2tho1auS1ZAAAAAAAAABFiMvWYJ0yZYokqUKFCnriiScybMurl156qUBq8vHxUdeuXbVy5UrNmzdPbdq0ydC+ceNGRUdHy8vLS717987VmL169VKJEiV08uRJrV27Vp07d87Q/tVXXyk2NlZubm4KCwsrkPMAAAAAAAAAYA2XBayTJ0+WYRiqX7++PWC1bcurggpYJWnChAn69ttvtWDBArVv315DhgyRdH1pgGHDhkmSRo4cqUqVKtn3iYqK0v333y/p+gzXG2eili9fXk8//bReffVVPf744/rmm2/sywv88ssveuaZZyRJDz30kGrWrFlg5wEAAAAAAADA9VwWsLZv316GYSggICDTNiu1adNGM2bM0Lhx4xQREaFJkyapbNmy+uWXX5SamqrQ0FDNmDEjwz7Jyck6fvy4JDlcu3XKlCnavXu3fvjhB912221q3Lix0tPTtX//fpmmqdatW+vdd991yfkBAAAAAAAAKDwuC1jXr1+fq21WGDt2rJo0aaJZs2Zpx44dOnv2rIKDg/Xggw/queeek7e3d57G8/Ly0nfffae5c+dq4cKFOnTokNLT09WkSRMNGjRITz75pP1BVwAAAAAAAACKL5cFrEVdeHi4wsPDc9W3Q4cOMk0z2z7u7u4aPXq0Ro8eXRDlAQAAAAAAACiC3Kw8+MaNGxUVFZXr/tu3b9fGjRsLsSIAAAAAAAAAyD1LZ7B26NBBVatW1alTp3LVf+DAgTpx4oTDdU8BAAAAAAAAwNUsncEqKcdb7fPbHwAAAAAAAAAKi+UBa15cuXJFnp6eVpcBAAAAAAAAAJKKUcB66NAhnT9/XpUqVbK6FAAAAAAAAACQ5OI1WL/++mt9/fXXGbZdvnxZQ4cOzXIf0zQVGxurTZs2yTAM3XXXXYVdJgAAAAAAAADkiksD1r1792rhwoUyDMO+lmpSUpIWLlyYq/0rVqyoSZMmFWKFAAAAAAAAAJB7Lg1YmzZtqiFDhti/XrRokUqWLKkBAwZkuY+bm5t8fX3VuHFj9e/fX/7+/i6oFAAAAAAAAABy5tKAtXfv3urdu7f960WLFsnPz08LFixwZRkAAAAAAAAAUCBcGrD+1bp16+Tl5WVlCQAAAAAAAADgNEsD1rCwMCsPDwAAAAAAAAD54mZ1AQAAAAAAAABQXLlsBmunTp0KZBzDMLR27doCGQsAAAAAAAAA8sNlAev69esLZBzDMApkHAAAAAAAAADIL5cFrJMmTXLVoQAAAAAAAADAJQhYAQAAAAAAAMBJPOQKAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnuWwNVkdq166d530Mw9CRI0cKoRoAAAAAAAAAyBtLA9aYmJhc9TMMQ6Zp2v8OAAAAAAAAAEWBpQHrggULsm2/fPmytm3bpqVLl6pMmTKaMmWKSpUq5aLqAAAAAAAAACB7lgasQ4YMyVW/X3/9VV27dtXixYu1fv36wi0KAAAAAAAAAHKpWDzk6rbbbtOcOXO0ZcsWvfXWW1aXAwAAAAAAAACSiknAKkk9evSQl5eXPvroI6tLAQAAAAAAAABJxShg9fDwkLe3t44cOWJ1KQAAAAAAAAAgqRgFrNHR0YqPj5enp6fVpQAAAAAAAACApGISsJ46dUoREREyDEMtW7a0uhwAAAAAAAAAkCR5WHnwoUOHZtuenJysEydOaMeOHbp27ZoMw9Dzzz/vouoAAAAAAAAAIHuWBqwLFy6UYRgyTTPHvmXKlNFbb72l8PBwF1QGAAAAAAAAADmzNGAdPHiwDMPIst3Dw0Nly5ZVkyZNdO+998rX19eF1QEAAAAAAABA9iyfwQoAAAAAuHkdOB2nge9vtboMSPL2dFeH4Ip6pF1QtpOdAAB5Y2nACgAAAAC4ucUnp2rbsYtWl4H/tzH6T0nS0DtrWVwJANw83KwuAAAAAABw8/D2dLe6BORg/f+HrACAglGkZrAmJSUpNjZW165dy7ZfQECAiyoCAAAAAORFh+CK9lmSKJquXkuzugQAuKlYHrAmJCRo5syZWrJkiY4cOZJjf8MwlJqa6oLKAAAAAAB59Ui7ICUlJWnz0UtK46bJIuHA6TjFJ/M5GgAKi6UB67lz59S+fXv99ttvMk0zV/vkth8AAAAAwPUMw9CDrarpwVbV5O/vb3U5kDTw/a2sgwsAhcjSgPUf//iHoqOjVapUKT333HMKDw9X5cqV5eFh+cRaAAAAAAAAAMiRpUnmN998I8MwtHDhQv3tb3+zshQAAAAAAAAAyDNLF8S5fPmyvLy81LdvXyvLAAAAAAAAAACnWBqw1qxZUx4eHnJ3d7eyDAAAAAAAAABwiqUBa58+fZSYmKgdO3ZYWQYAAAAAAAAAOMXSgHXs2LEKDAzUY489ptjYWCtLAQAAAAAAAIA8s/QhV+XLl9eaNWs0aNAgNWzYUCNHjlTLli3l4+OT7X7t27d3UYUAAAAAAAAAkDVLA1ZJ8vDwUFBQkLZv364pU6bk2N8wDKWmprqgMgAAAAAAAADInqUBa0xMjO68806dPn1akmSaZo775KYPAAAAAAAAALiCpWuwvvTSS/rjjz9UoUIFzZ8/XydPntS1a9eUnp6e7R8AAAAAAAAAKAosncG6du1aGYahTz75RJ07d7ayFAAAAAAAAADIM0tnsMbGxqpkyZLq1KmTlWUAAAAAAAAAgFMsDVgDAwNlmqYMw7CyDAAAAAAAAABwiqUB64ABA5ScnKwff/zRyjIAAAAAAAAAwCmWBqzjxo1To0aNNHz4cB07dszKUgAAAAAAAAAgzyx9yNXnn3+uRx99VJMnT1ZISIj69++v1q1by8fHJ9v9Bg8e7KIKAQAAAAAAACBrlgasERER9vVXTdPUxx9/rI8//jjbfQzDIGAFAAAAAAAAUCRYGrAGBATwgCsAAAAAAAAAxZalAWtMTIyVhwcAAAAAAACAfLH0IVcAAAAAAAAAUJwRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAFAAAAAAAAACdZGrBu3LhRUVFRue6/fft2bdy4sRArAgAAAAAAAIDc87Dy4B06dFDVqlV16tSpXPUfOHCgTpw4odTU1EKuDAAAAAAAAAByZvkSAaZpFmr/3Fq9erW6d++u8uXLq1SpUgoJCdH06dOVkpKS77GTk5NVr149GYYhwzAUExOT/4IBAAAAAAAAWM7ygDUvrly5Ik9PzwIfd9asWQoPD9eqVavk4+Oj+vXr6+DBg3rxxRfVsWNHJSUl5Wv8KVOm6PDhwwVULQAAAAAAAICiotgErIcOHdL58+dVqVKlAh13+/btGjNmjAzD0MKFCxUTE6M9e/bo4MGDqlu3rrZs2aLx48c7Pf6+ffv0+uuvq1evXgVYNQAAAAAAAICiwKVrsH799df6+uuvM2y7fPmyhg4dmuU+pmkqNjZWmzZtkmEYuuuuuwq0pqlTp8o0TQ0dOlRDhgyxb69Tp47mz5+vsLAwzZ07Vy+++GKew9309HSNGDFCXl5eevfdd7V8+fICrR0AAAAAAACAtVwasO7du1cLFy6UYRj2tVSTkpK0cOHCXO1fsWJFTZo0qcDqiY+P1+rVqyVJw4cPz9Tevn17BQcHKzo6WsuXL9ejjz6ap/Hfe+89RUVF6dVXX1VAQECB1AwAAAAAAACg6HBpwNq0adMMs0QXLVqkkiVLasCAAVnu4+bmJl9fXzVu3Fj9+/eXv79/gdWzZ88epaSkyNvbWy1btnTY584771R0dLSioqLyFLD+8ccfGj9+vBo1aqS///3vBVUyAAAAAAAAgCLEpQFr79691bt3b/vXixYtkp+fnxYsWODKMuyio6MlSYGBgfLwcPxS1KlTJ0Pf3HryyScVHx+vuXPnFsqDuQAAKEimaWrxjj+0+eglpRWfJdodOnA6zuoSAAAAANxCXBqw/tW6devk5eVl2fEvXbokSSpbtmyWfWxttr65sXz5ci1dulQREREFsmasYRi56hcbG5vvYwE3q/j4eKtLAIq0xTv+0Gtrj1ldRqFITU3lZyQKFD9TgJxxnRQtqampmb7mZ6P1uE6Am4elAWtYWJiVh1dycrIkZRvyent7S7q+VmxuxMfHa9SoUSpXrpxmzpyZ/yIBAHCBzUdz/x+JxY23R/GekQsAAACgaLM0YLVaiRIlJEkpKSlZ9rl69aokqWTJkrkac8KECTp58qT+/e9/q2LFivkvUrI/ECwrthmuBbk+LXCz4joBHCvuywJkp0ujalz7KBS8r4CccZ0UDX9dEs/Dw4PvTRHC9wIo/iwPWE3T1KJFi/Tf//5XP//8sy5evJjp9oUbGYaRbXte5Ob2/9wsI2CzZ88ezZ49W23bts3TA7EAAChqfEp4qGFVX6vLyBdvT3d1CK6oR9oFWV0KAAAAgJuYpQHr1atX1aNHD61bty7HWZqFITg4WJJ0/PhxpaamOnzQ1ZEjRzL0zc5PP/2k9PR0/fLLL6patWqW/Vq1aiV3d3eNGDFCU6ZMcbJ6AAAKT8Oqvvp0ZFurywAAAACAIs/SgPXVV1/Vjz/+KEnq16+fevfurWrVqjkMOgtDs2bN5OXlpatXr2rnzp1q06ZNpj6RkZGSpNDQ0FyPGx8fn+1i1efPn5ckxcXxlGMAAAAAAACgOLM0YF2yZIkMw9BLL72kSZMmufz4Pj4+6tq1q1auXKl58+ZlClg3btyo6OhoeXl5qXfv3jmOFxERoYiIiCzbbWulHjt2TEFBQfkpHQAAAAAAAEARYOkTLY4dOybDMPTcc89ZVsOECRNkGIYWLFigRYsW2bcfOXJEw4YNkySNHDlSlSpVsrdFRUUpKChIQUFBOnnypMtrBgAAAAAAAFA0WBqw+vj4yM/PT2XKlLGshjZt2mjGjBkyTVMREREKCgpSs2bN1KBBAx0+fFihoaGaMWNGhn2Sk5N1/Phx+9qtAAAAAAAAAG5NlgasrVq10uXLl3Xx4kUry9DYsWP1/fffq2vXrrp8+bIOHjyo4OBg/fOf/9SGDRtUqlQpS+sDAAAAAAAAUDRZugbrs88+q++//15vvvmmpk6damUpCg8PV3h4eK76dujQQaZp5vkYzuwDAAAAAAAAoOiyNGDt3LmzXn31VY0fP15eXl567rnnmC0KAAAAAAAAoNiwNGDt1KmTpOtrsU6ePFnTp09Xo0aN5OPjk+U+hmFo7dq1rioRAAAAAAAAALJkacC6fv36DF8nJydr165d2e5jGEYhVgQAAAAAAAAAuWdpwDpp0iQrDw8AAAAAAAAA+ULACgAAAAAAAABOcrO6AAAAAAAAAAAorghYAQAAAAAAAMBJli4RYJOYmKgPPvhAq1at0vHjx5WUlKQjR47Y2y9fvqyVK1fKMAw98MADFlYKAAAAAAAAAP9jecC6d+9e9e7dWydPnpRpmpIkwzAy9PH19dW0adN06NAhVa5cWZ06dbKiVAAAAAAAAADIwNIlAi5cuKAePXroxIkTat68uV5//XX5+vpm6mcYhoYNGybTNLV8+XILKgUAAAAAAACAzCwNWN98802dPn1anTt31rZt2/Tss8+qZMmSDvv26NFDkrR161ZXlggAAAAAAAAAWbI0YF2xYoUMw9DMmTPl5pZ9KfXr15enp2eGtVkBAAAAAAAAwEqWBqxHjx6Vl5eXmjZtmmNfwzDk6+uruLi4wi8MAAAAAAAAAHLB0oA1PT1dHh4emR5q5YhpmkpISFDp0qVdUBkAAAAAAAAA5MzSgLV69epKTEzUuXPncuy7Y8cOXb16VbVq1XJBZQAAAAAAAACQM0sD1g4dOkiSFixYkGPfl19+WYZhqGvXroVcFQAAAAAAAADkjqUB69NPPy3DMPTKK69ozZo1DvucPXtWDz74oL777jt5eXlp1KhRLq4SAAAAAAAAAByzNGBt1KiRXnnlFcXHxys8PFwtW7bU5cuXJUmDBg1Su3btFBgYqCVLlkiS3n77bQUEBFhZMgAAAAAAAADYeVhdwNixY1W+fHk9//zz2r17t337p59+KtM0JUn+/v566623NHjwYKvKBAAAAAAAAIBMLA9YJWnYsGEaOHCgvvzyS23evFl//PGH0tLSVKVKFbVr10733Xef/Pz8rC4TAAAAAAAAADIoEgGrJJUpU0ZDhgzRkCFDrC4FAAAAAAAAAHLF0jVYAQAAAAAAAKA4I2AFAAAAAAAAACcViSUCDh8+rM8++0w///yzLl26pGvXrmXZ1zAMrV271oXVAQAAAAAAAIBjlgesL774ol577TWlp6fLNM0c+xuG4YKqAAAAAAAAACBnlgas//rXvzRjxgxJUq1atdS5c2dVrlxZHh6W574AAAAAAAAAkCNLk8y5c+fKMAxFRERo3rx5cnNjSVgAAAAAAAAAxYeliebhw4clSW+88QbhKgAAAAAAAIBix9IZrGXLllVycrL8/PysLAMAAAAAAAAAnGLptNHWrVsrLi5O58+ft7IMAAAAAAAAAHCKpQHrmDFjZBiG/vnPf1pZBgAAAAAAAAA4xdIlAtq1a6e5c+dq1KhRSkpK0gsvvKCgoCArSwIAAAAA4KZ24HScBr6/1eoybnmpqamSJA8PS6OZAuHt6a4OwRX1SLsgGYZhdTmAy1l+FT/66KO6cOGCxo8fr3nz5qlcuXLy8fHJsr9hGDpy5IgLKwQAAAAA4OYRn5yqbccuWl0GbjIbo/+UJA29s5bFlQCuZ2nAmpaWpsGDB2vJkiWSJNM0deHCBV24cCHLffifEAAAAAAAcs/b093qEnCLWB/9JwErbkmWBqxvvfWW/vvf/0qS7rrrLoWHh6ty5co3xfR4AAAAAACKgg7BFe2zC4HCdPVamtUlAJawNMmcP3++DMPQ+PHjNW3aNCtLAQAAAADgpvRIuyBJ12cXEoAVHTfDGqwHTscpPjnV6jIAy1l6FcfExNgDVgAAAAAAUPAMw9DQO2tx63YRExsbK0ny9/e3tI78GPj+VtbzBWRxwFq2bFklJSWpdOnSVpYBAAAAAAAAAE5xs/Lg7du31+XLl3Xq1CkrywAAAAAAAAAAp1gasI4fP17e3t4aO3aslWUAAAAAAAAAgFMsDVhvv/12LV26VN99953uvvturVu3TleuXLGyJAAAAAAAAADINUvXYHV3d7f/ffXq1Vq9enWO+xiGYX/SHgAAAAAAAABYydKA1TRNKw8PAAAAAAAAAPliacC6bt06Kw8PAAAAAAAAAPliacAaFhZm5eEBAAAAAAAAIF8sfcgVAAAAAAAAABRnls5gdSQtLU0XL16UJJUrVy7Dg7AAAAAAAAAAoCgpEjNYr1y5olmzZqlVq1YqVaqUqlSpoipVqqhUqVJq1aqVZs2apYSEBKvLBAAAAAAAAIAMLJ/BunfvXvXt21e///67TNPM0Hbt2jXt2rVLu3fv1uzZs7V06VI1a9bMokoBAAAAAAAAICNLA9bTp0+rS5cuunjxory8vPS3v/1NnTp1UvXq1SVJp06d0rp16/TFF1/o+PHj6tq1q37++WdVq1bNyrIBAAAAAAAAQJLFAeuUKVN08eJFBQYG6rvvvlODBg0y9Rk6dKgmTJig7t276/fff9fUqVM1d+5cC6oFAAAAAAAAgIwsXYP122+/lWEYmjdvnsNw1aZ+/fqaN2+eTNPUypUrXVghAAAAAAAAAGTN0oD17NmzKlmypLp06ZJj3y5duqhUqVL6888/XVAZAAAAAAAAAOTM0oC1YsWKcnd3z3V/Nzc3VaxYsRArAgAAAAAAAIDcszRg7dy5sxISErRr164c++7cuVMJCQnq3LmzCyoDAAAAAAAAgJxZGrBOmDBBpUuX1vDhw3XhwoUs+128eFEjRoyQr6+v/vGPf7iwQgAAAAAAAADImoeVB/fy8tIHH3ygkSNH6rbbbtPjjz+ujh07qnr16pKkU6dOad26dXrvvfd07do1zZs3T15eXvr9998zjRUQEODq8gEAAAAAAADc4iwNWGvVqpXh62nTpmnatGlZ9r///vsdbjcMQ6mpqQVaGwAAAAAAAADkxNKA1TTNIjUOAAAAAAAAAOSFpQHrsWPHrDw8AAAAAAAAAOSLpQFrYGCglYcHAAAAAAAAgHxxs7oAAAAAAAAAACiuCFgBAAAAAAAAwEkuWyJg48aNkqRSpUqpZcuWGbblVfv27QusLgAAAAAAAABwlssC1g4dOsgwDDVo0ED79+/PsC0vDMNQampqYZQIAAAAAAAAAHni0odcmaap9PT0TNvyOgYAAAAAAAAAFAUuC1j/GqxmtQ0AAAAAAAAAigsecvX/Vq9ere7du6t8+fIqVaqUQkJCNH36dKWkpORpnAsXLmjevHkaMGCA6tSpI29vb5UuXVohISF64YUXdPbs2UI6AwAAAAAAAACu5tIlAoqqWbNm6fnnn5ckBQYGKiAgQL/88otefPFFffPNN1qzZo1KliyZq7H69OmjyMhISZKfn58aN26suLg4HThwQL/88ovmz5+v77//Xi1atCi08wEAAAAAAADgGrf8DNbt27drzJgxMgxDCxcuVExMjPbs2aODBw+qbt262rJli8aPH5/r8dzd3fXQQw8pMjJSFy9e1K5du/Tbb7/p119/VcuWLXX+/Hn169dPSUlJhXhWAAAAAAAAAFzB0hms//nPf5zab/DgwQVWw9SpU2WapoYOHaohQ4bYt9epU0fz589XWFiY5s6dqxdffFGVKlXKcbwvv/xS5cuXz7Q9ODhYX375perWravff/9dq1atUp8+fQrsPAAAAAAAAAC4nqUBa0REhAzDyNM+hmEUWMAaHx+v1atXS5KGDx+eqb19+/YKDg5WdHS0li9frkcffTTHMR2FqzYBAQG67bbb9PPPP+vQoUPOFw4AAAAAAACgSLA0YA0ICMg2YL18+bJiY2MlSaVLl1aFChUK9Ph79uxRSkqKvL291bJlS4d97rzzTkVHRysqKipXAWtOkpOTJUmlSpXK91gAAAAAAAAArGVpwBoTE5Njn99++03Tpk3T559/rldffVUDBgwosONHR0dLuv5gKw8Pxy9FnTp1MvTNj71799rHueuuu/I9HgAAAAAAAABrWRqw5ka9evW0aNEieXp6avDgwQoODlbTpk0LZOxLly5JksqWLZtlH1ubra+zUlNTNWrUKElSt27d8nQOuV1GwTbbF0Bm8fHxVpcAFGmpqamZvubnCuAYP1OAnHGdADm7Ga4TfocErnOzuoDcmjx5slJSUjR9+vQCG9N2u76Xl1eWfby9vSVJSUlJ+TrWc889py1btsjX11fvv/9+vsYCAAAAAAAAUDQU+RmsNjVq1JC/v782bNhQYGOWKFFCkpSSkpJln6tXr0qSSpYs6fRxXn/9db3zzjvy8vLSF198oaCgoDztb5pmtu22Ga7+/v5OVgjcOrhOAMf+ulSOh4cH1wuQA64RIGdcJ0DOivN1wu+QwHXFJmBNTk5WXFycPD09C2zM3Nz+n5tlBLIzb948jRkzRu7u7vrvf/+rrl27OjUOAAAAAAAAgKKn2CwRsGDBAqWnp6t69eoFNmZwcLAk6fjx45nWDbE5cuRIhr55sXjxYj322GMyDEMffvih+vXr53yxAAAAAAAAAIocS2ew/v7779m2Jycn68SJE/ryyy/14YcfyjAM9e3bt8CO36xZM3l5eenq1avauXOn2rRpk6lPZGSkJCk0NDRPYy9btkwRERFKT0/XnDlzNHjw4AKpGQAAAAAAAEDRYWnAWqtWrVz3NU1TjRo10oQJEwrs+D4+PuratatWrlypefPmZQpYN27cqOjoaHl5eal37965HnfVqlUaOHCgUlNTNXPmTD3xxBMFVjMAAAAAAACAosPSJQJM08zVn9q1a2vChAmKioqSn59fgdYwYcIEGYahBQsWaNGiRfbtR44c0bBhwyRJI0eOVKVKlextUVFRCgoKUlBQkE6ePJlhvC1btqhfv35KSUnR5MmTNWbMmAKtFwAAAAAAAEDRYekM1mPHjmXb7uHhobJly6pUqVKFVkObNm00Y8YMjRs3ThEREZo0aZLKli2rX375RampqQoNDdWMGTMy7JOcnKzjx49LUqa1Wx955BElJibK09NTP/zwg3744QeHxx06dKiGDh1aOCcFAAAAAAAAwCUsDVgDAwOtPLzd2LFj1aRJE82aNUs7duzQ2bNnFRwcrAcffFDPPfecvL29cz3W1atXJUnXrl3T5s2bs+zXpUuXfNcNAAAAAAAAwFqWBqxFSXh4uMLDw3PVt0OHDjJN02FbTExMAVYFAAAAAAAAoCizdA1WAAAAAAAAACjOLJ3BOmXKlAIb66WXXiqwsQAAAAAAAAAgNywNWCdPnizDMApkLAJWAAAAAAAAAK5macDavn17GYahvXv36vLly5Kk6tWrq0aNGpKkU6dO6eTJk5Ikf39/NWnSxLJaAQAAAAAAAOCvLA1Y169fr/Hjx2vDhg164IEHNHnyZNWrVy9Dn8OHD+vll1/W4sWL1bZtW73yyisWVQsAAAAAAAAAGVkasH755ZeaOXOmnnjiCc2ePdthn7p16+qjjz6Sn5+fXn31VbVs2VL9+vVzcaUAAAAAAAAAkJmblQefPXu2DMPQ5MmTc+xr65NVEAsAAAAAAAAArmZpwPrzzz/Lz89PFSpUyLFvhQoV5O/vr59++skFlQEAAAAAAABAziwNWK9evaq4uDglJCTk2DchIUFxcXG6evWqCyoDAAAAAAAAgJxZGrDWr19f6enpubrtf/bs2UpLS1P9+vVdUBkAAAAAAAAA5MzSgDUiIkKmaWrChAl6+eWXHc5kTUxM1JQpUzRhwgQZhqFHHnnEgkoBAAAAAAAAIDMPKw8+atQorVy5UqtXr9aUKVP02muvqWXLlqpevbok6dSpU9q5c6eSkpJkmqa6du2qJ554wsqSAQAAAAAAAMDO0oDVzc1Ny5cv1wsvvKDZs2crMTFRGzdulGEYkiTTNCVJ7u7uGjVqlF599VW5uVk66RYAAAAAAAAA7CwNWCXJy8tLb7zxhsaMGaMvvvhCO3fu1Llz5yRJlSpVUsuWLdW/f39Vq1bN4koBAAAAAAAAICPLA1abqlWr6sknn7S6DAAAAAAAAADINe63BwAAAAAAAAAnFauANSoqShs3brS6DAAAAAAAAACQ5OIlAtzc3FS1alWdOnUqU9vf//53xcXFaf78+Vnu37dvX/35559KTU0tzDIBAAAAAAAAIFdcPoPVNE2H25csWaKFCxc6vT8AAAAAAAAAuFqxWiIAAAAAAAAAAIoSAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJM8XH3As2fPyt3dPcv27NpM05RhGIVRFgAAAAAAAADkmcsDVtM0XX1IAAAAAAAAACgULg1YJ02a5MrDAQAAAAAAAEChImAFAAAAAAAAACfxkCsAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxEwAoAAAAAAAAATiJgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJzkYXUBKDj7X7kzX/vP8R+rC+4VHbb1i1+sxil78zX+lPKvZdk2PPZtVU076fTYF90qaHbZcVm2v3BxgrzMq06P/5vnbfqv71CHbT7pl/X3S9OcHluSokq01+rS9zpsC7x2REPi3svX+N+U7q/dJdo4bGueHKWeV77M1/iLfB/Tcc86Dtu6XVmhNskb8zX+m2UnKN7Nz2HbA3Efqt61X3McwzRNSdIpw8iwPcXw1oxyWX//Rl96VeXSz+eh2oxOu9fQPP+ns2x/6cIYp8eWpF+8mmqpz4MO28qn/alRsTPzNf6Gkl21oVQ3h23BKQd0f/yCfI3/VZkHtM+7ucO2tkkb1DXxm3yNP8/vKZ32qOmwrWfCF2p+dVu+xp9RbqpSjBIO24Zcfk+BqUecHjvBzVdvlJ2YZfuzl6aqTHqc0+Mf96ijRX6P2b8+cPp/Y5XQ1evvzQWOr7tcCQ6X2j3luO38b9KKZ5wfW5JaDZUa93fcdmSdtPH1/I3f+SUpINRx257F0t5P8jd+v/clvxqO2zbMlI5uyN/4j6zMum35U9IF59+b8q0m9Z+XdfvH/aVryc6PX7OV1GWy47YrF6TPBjs/tiQ16iO1Hu647fTP0vfjcxyiTGrq9b94OPhV+o7RUv27He946Dtpy+zc1ZmV7tOlqrc7bts+T9q/LH/jD/iPVLq847Y1k6UTO5wf27OE9FA2v3N8OVyK+8P58cvXkXq9k3X7gh7Ojy1JtcOksLGO2y6flJaOzN/4TQdJzRz/TNfv26S1U/I3fvvnpTodHbf98qW048P8jX/vW1KFeo7bNr8jRa/K3/gPfi55lXLc9t0L0pl9zo9dqqw08OOs2z99SEq85Pz4VUKku2c4bktJlBbf5/zYEj9zc1KEf+Zm+/NEKhY/c1+6cFnxXqn2r91PG9r/irskPufmpCA+52blZv6cW1QRsN5EGqXk45cKSb+eOKdjprvDtkGeR9TIPX/jbzt2Mcu2CV6/qpFbjNNjH02vom2xWY9fz/sXlTGc/8FzOslD2y44Hr+SLqlRify9NlsSa2rbOcfjG26n1cgrf+N/fKW1tqUFO2yr7X5CjTzzN/7vf5zWtvSyDtu6eBxTI4/8jf/z8fM6pzSHbcM9f8vXezPBLJHte3O616+q7XbG6fHT0+O17VLW4+f3vXM4yUfbzjsev5ZxTo288zf+D4n1tO2s4/HLuJ3K93vz/TPttS09yGFbiPvv+X5vHj55Vr+YpR229fY4ku/35u6YC7qikg7b/u51SI3cnP+l6Kzpn+2/a0He+1XZiHV6/PjkVG276Hh8d6Vf/5ly3OnhrwcdWUlJkI5H5mNwSfW7Z9125Xz+x0/K+rVX7O/5Hz+7D0N/Hsr/+Nk5vVc6/ZPz+5fL5nsrSb9HXf8eO8u7TNZtaSn5f22qNc26LflyrsbP9hfokL9l3RZ/Jv/1J1/Ouu1STP7HT0vJuu3cr/kb3yub760kndolXcxH+J8Sn317fl8bnypZt11Lzv/4QdlMlki6mP/xr0Rk3Rb3R/7Hz+66v3A4/+Objn8XlHQ9XM3P+GWy+d5K1/9jIcH53wezZabl/7XhZ272ivDP3BwDmWLwM7eRlPne6P//UcLn3OzxOTdr2X3OLapYIuD/rV69Wt27d1f58uVVqlQphYSEaPr06UpJyeaXzGzExcXphRdeUL169VSiRAlVrlxZ/fv3186dOwu4cgAAAAAAAABWIWCVNGvWLIWHh2vVqlXy8fFR/fr1dfDgQb344ovq2LGjkpKS8jTeuXPn1Lx5c7366qs6efKkGjVqJDc3Ny1dulRt27bVl1/mb5o6AAAAAAAAgKLhll8iYPv27RozZowMw9CCBQs0ZMgQSdKRI0fUvXt3bdmyRePHj9dbb72V6zGHDh2qI0eOKDQ0VMuXL1elSpWUlpam6dOna+LEiRo8eLDatGmj6tWrF+i57PcKydf+t1WqpEru5Ry2JcfX0f6cbrvKQWhVx2NL0tnY2+SW5uP02BfdKii0etbj/3axcb7WYE3wrKdQX8fj+6S7a/+l/L32br61FFra8fgB16pqf1z+xvcvW1OhJRyP759cU/uv5G/8gApVZXo6Ht/tSi3tT87f+LdXrpDl2jQJcfW0/1qqw7Yb2dZgNRyswRpaLev3zqlLtykp3fHaxLlx1r1Gtu/N/Rfy99oke9VRqI/j8cunpWl/bP7G9/ILUmgpx+NXS6mu/fH5G79SueoK9XY8fpmkAO1PzN/4dStWVmkPx+OnJdTR/qvOrzskSc2rlM9yDdaLl+trf6rzP2YT3HyzfW/GXGqk8/lYg/WiRx2F+mUcPzU1Vd4ebgpvUEvm0XYyZGSxdy6Ur5t1m1cZKTB/64bLt1rWbaUr5H/8klm/9vIPyP/4no7fN5KkivXzP352qjaVvJz/mZvtay9JAW3ytx5cpduybnP3yv9rUzYo67YSfrkaP/X/18zzcLRmXna3kftUyX/9JbJZG7lsUP7Hd/fKuq3SbdLVfNyKmt37XpKqt5B8qjo/fna3SUv5f20q1s+6zbNE/sf3D8i6rWS5/I9fukLWbb7V8j9+dktAlK+b//ENx0uZSbq+xml+lHJ8C7BdzVb5X4M1K4Z7/l8bfuZmrwj/zM3254lULH7mmjJ15nKyYpOuKf3/P3PZ8Dk3ewXxOTcrN9Pn3PysWuZKhmn+5Qq4xdx777365ptvNHToUM2fPz9D28aNGxUWFiYvLy+dOHFClSpVynG8Xbt2qWXLlvLw8FB0dLRq1aqVob1Tp05at26dnnnmGb355psFcg62wOgW/1YC2YqNjZUk+fv7W1oHUJRxnQC5w7UC5IzrBMgZ1wmQs+KSed3SSwTEx8dr9erVkqThwzM/TbZ9+/YKDg5WSkqKli9fnqsxbbf/d+7cOVO4euNxvvjiC2fLBgAAAAAAAFBE3NIB6549e5SSkiJvb2+1bNnSYZ8777w+JT4qKipXY9r62fbLaryTJ0/q5MmTeS0ZAAAAAAAAQBFySwes0dHRkqTAwMAs1zypU6dOhr65HdO231/VqFFDXl5eeRoTAAAAAAAAQNF0Sz/k6tKl6wuVly2b9aLmtjZb3/yOaRiG/P39de7cuVyP+deH8mTFtn4LgMzi4/P3kDbgVsB1AuQO1wqQM64TIGdcJ8DN45aewZqcfP1pe7YZpY54e3tLkpKSkiwbEwAAAAAAAEDRdEvPYC1RooQkKSUlJcs+V69elSSVLFky12MmJiYW6Jg5PSnNNsOVJw8COeM6AXLGdQLkDtcKkDOuEyBnXCdA8XdLz2DNze3/uVlGIC9jmqZpv5U/t2MCAAAAAAAAKJpu6YA1ODhYknT8+HGlpqY67HPkyJEMfXM7pm2/vzp58qR9dmtuxwQAAAAAAABQNN3SAWuzZs3k5eWlq1evaufOnQ77REZGSpJCQ0NzNaatn22/rMarXr26atSokdeSAQAAAAAAABQht3TA6uPjo65du0qS5s2bl6l948aNio6OlpeXl3r37p2rMfv37y9JWrt2rY4dO5ap3Xacv/3tb86WDQAAAAAAAKCIuKUDVkmaMGGCDMPQggULtGjRIvv2I0eOaNiwYZKkkSNHqlKlSva2qKgoBQUFKSgoSCdPnswwXsuWLdW9e3elpqZq0KBBOnfunCQpPT1d06ZN07p161SyZEk9//zzLjg7AAAAAAAAAIXJMHN6RP0tYObMmRo3bpwkKTAwUGXLltUvv/yi1NRUhYaG6scff1SpUqXs/devX6+OHTtKko4dO6agoKAM4505c0bt2rXT0aNHVbJkSd122206ffq0Tp8+LQ8PDy1evFgDBgwosPoNw5B0/QFaAByzPVyOJ3QCWeM6AXKHawXIGdcJkDOuEyBnxSXzuuVnsErS2LFj9f3336tr1666fPmyDh48qODgYP3zn//Uhg0bMoSruVGlShXt3r1bY8aMUbVq1bR//36lpqaqT58+2rJlS4GGqwAAAAAAAACswwzWm0BxSfMBK/G/w0DOuE6A3OFaAXLGdQLkjOsEyFlxybw8rC4ABcf2pgMAAAAAAADgGiwRAAAAAAAAAABOYgbrTaSoT5cGrFRcbisArMR1AuQO1wqQM64TIGdcJ0DOisvd2sxgBQAAAAAAAAAnEbACAAAAAAAAgJMIWAEAAAAAAADASQSsAAAAAAAAAOAkAlYAAAAAAAAAcBIBKwAAAAAAAAA4iYAVAAAAAAAAAJxkmKZpWl0EAAAAAAAAABRHzGAFAAAAAAAAACcRsAIAAAAAAACAkwhYAQAAAAAAAMBJBKwAAAAAAAAA4CQCVgAAAAAAAABwEgErAAAAAAAAADiJgBUAAAAAAAAAnETACgAAAAAAAABOImAt5lavXq3u3burfPnyKlWqlEJCQjR9+nSlpKRYXRpQ5MybN0+GYcgwDEVERFhdDlBknD9/XuPGjVNISIhKly4tb29vBQUFafDgwdq7d6/V5QEucezYMc2bN0/Dhw9XkyZN5OHhIcMwNHny5Cz3OXnypN555x316tVLAQEB8vLykq+vr1q2bKlp06YpPj7edScAuIAz18mNjh49qtGjR6tevXoqVaqUypYtq5CQEI0aNUrHjx8v3OIBFzBNU5s3b9a4ceN0xx13qFy5cvL09FTlypXVs2dPLV++PNv9o6OjNXjwYFWrVk0lSpRQUFCQRo0apTNnzrjoDIDCl9/r5EYHDhyQt7e3DMNQUFBQ4RWdGyaKrddff92UZEoyAwMDzaZNm5oeHh6mJPOOO+4wExMTrS4RKDLOnDljli1b1n7NDBkyxOqSgCLh4MGDZpUqVUxJpoeHhxkcHGzefvvtZqlSpezblixZYnWZQKF7+umn7T8jbvwzadKkLPepUaOGvV+FChXMFi1amAEBAaZhGKYks1atWuaxY8dcdg5AYXPmOrFZvHixWbJkSVOSWa5cObNFixbmbbfdZpYpU8aUZK5YsaLwTwAoZGvWrLFfF4ZhmHXr1jVbtGhh+vn52bcPHTrUTE9Pz7Tvxo0b7b9/lS9f3mzRooXp4+NjSjIrVapkRkdHW3BGQMHLz3Vyo/T0dLNdu3YZcjErMYO1mNq+fbvGjBkjwzC0cOFCxcTEaM+ePTp48KDq1q2rLVu2aPz48VaXCRQZTz/9tC5fvqwePXpYXQpQpDz++OM6c+aM2rRpo8OHD+vQoUP66aefdObMGQ0bNkypqakaPny4Ll++bHWpQKGqUKGCevbsqSlTpui7775T//79c9ynRIkSGjVqlPbs2aM///xTO3fu1PHjx7Vt2zbVqVNHx44d08CBA11QPeAazlwnkvTDDz9o8ODB8vHx0bJly+zXy4EDB3T58mVFRkaqcePGhVw9UPhM01Tt2rX17rvv6ty5c/rtt9+0c+dOXbhwQW+++aYMw9CHH36ouXPnZtgvISFB9913nxITE/XYY4/p1KlT2rlzp06dOqV7771X586d08CBA2WapkVnBhQcZ6+Tv3r//fe1efNm9erVy0WV58DSeBdO69mzpz3V/6sNGzaYkkwvLy/z7NmzFlQHFC3ffvutKckcPXq0OWnSJGawAv8vLi7OPtNu7969mdqvXbtmVqhQgZlFuCUNGTIkx5l558+fz7Jt69at9hkVe/bsKfgCgSIgN9fJ1atXzcDAQNPDw8PcvXu364oDLHD58mUzJSUly/aRI0eakswmTZpk2G67O7V+/frmtWvXMrTFxsba78RbtmxZYZQNuJSz18mN/vjjD9PPz89s2rSpfUYsM1iRZ/Hx8Vq9erUkafjw4Zna27dvr+DgYKWkpORp7QrgZpSYmKgnnnhCVapU0bRp06wuByhSrl69ap8JUadOnUztHh4eCgwMlCRdu3bNpbUBxUH58uWzbGvTpo38/PwkSYcOHXJVSUCR89VXX+n48ePq3bu3mjVrZnU5QKHy9fWVp6dnlu3h4eGSMv9c+PLLLyVJERER8vDwyNDm5+en++67T5L0+eefF2S5gCWcvU5u9PTTTysuLk5z586Vu7t7gdfoDALWYmjPnj1KSUmRt7e3WrZs6bDPnXfeKUmKiopyZWlAkfPSSy8pJiZGb7zxhv2DLoDrKlSooOrVq0uStmzZkqn9woULOnjwoNzd3flQDORRWlqa/T8mSpUqZXE1gHVWrFghSerSpYvOnz+vf/7zn+rZs6fCw8P15JNPauvWrRZXCLhOcnKypIw/F1JTU7Vz505J//sc/1d8vsetxNF1cqNvvvlGn3/+uYYPH642bdq4srRsEbAWQ9HR0ZKkwMDATP+7ZWObiWTrC9yK9uzZo7feekudO3fWAw88YHU5QJH0yiuvSJIeeeQRffbZZzp//rwSEhK0adMm9ejRQ1euXNGYMWOsfyonUMysWLFCiYmJ8vDwUNu2ba0uB7CMLTi6fPmyQkJCNGHCBK1cuVKrV6/W7Nmzdccdd+iZZ56xtkjART799FNJ0l133WXfFhMTY/8POUd3FN24/dixY9xVhJueo+vE5sqVKxo1apQqVqyo6dOnu7q0bBGwFkOXLl2SJJUtWzbLPrY2W1/gVpOWlqYRI0bI3d1d//rXv6wuByiyBg8erKVLl6pKlSoaOHCgKlasKB8fH7Vv317nz5/X4sWLi9wvL0BRFx8fr+eff16SNHToUFWoUMHiigDrnD59WpI0ceJESdeXDLhy5YrOnTunadOmyTAMvf3225o9e7aVZQKF7ttvv9XXX38tSRo7dqx9+42f2bP6jG/bnp6erri4uEKsErBWVteJzYQJE/T777/rtddeU7ly5VxdXrYIWIsh23RpLy+vLPt4e3tLkpKSklxSE1DUvPvuu9q5c6fGjRun4OBgq8sBiizTNHXkyBH9+eefcnd3V506ddS4cWOVKFFCR44c0Ycffqjff//d6jKBYsM0TQ0ePFhHjhxRQECAXn31VatLAix15coVSdfX8v7kk0/Up08flSpVShUrVtQ//vEPPfnkk5KkadOmKTU11cpSgUJz5MgRPfzww5Kkp556SnfccYe9zfb5Xsr6M77t873EZ3zcvLK7TiRp165devfdd9W+fXsNGTLEihKzRcBaDJUoUUKSlJKSkmWfq1evSpJKlizpkpqAouTEiROaOHGi6tSpoxdffNHqcoAi7bHHHtOYMWNUvXp1HTp0SIcPH9a+fft09uxZRUREaO3atWrXrp3i4+OtLhUoFp566iktW7ZM/v7+Wr58ufz9/a0uCbCU7bNLkyZN1LFjx0ztzz33nCTp7Nmz2rt3rytLA1zizJkz6t69uy5evKhu3brp9ddfz9Buu0akrD/j2z7fS3zGx80pp+vEdoeqm5tbkb1DlYC1GMrN7f+5WUYAuFk9/fTTSkhI0OzZszP8wgIgo59++knz5s2Tp6enPv300wzrfvn6+mrevHm67bbbdPLkSc2ZM8fCSoHi4R//+Idmz56t0qVLa+XKlWrSpInVJQGWs30eue222xy2BwQEqHTp0pKury8J3ExsYdHhw4fVrl07ffXVV5menn7jZ/asPuPbtru5ucnX17fwCgYskJvrZM6cOdq9e7eeffZZNWrUyKJKs+f4CUko0my3Ox8/flypqakOH3R15MiRDH2BW8nu3btlGIYiIiIytSUkJEi6vnD2999/L+n6w+D4RQW3os2bN8s0TdWrV08BAQGZ2j08PNSxY0f9+uuv9oeUAHBsxowZeuWVV+Tt7a1ly5Zluq0NuFU1aNBAJ0+ezHF5sytXrigtLc2FlQGFKy4uTt27d9e+ffvUvHlzrVy50uFT0YOCguTp6alr167pyJEjqlq1aqY+ts/3tWrVyhQ8AcVZbq+T3bt3S5I++OADLVy4MEObbeb3iRMnVKVKFUnSwoUL1b1798It/i8IWIuhZs2aycvLS1evXtXOnTvVpk2bTH0iIyMlSaGhoa4uDygSTNPU2bNns2xPTk62r3eUnp7uqrKAIiU3t/2bpikp4/pgADJ69913NX78eHl4eOizzz5Tly5drC4JKDLuuOMOrVmzRkePHnXYHhsbq4sXL0qSatSo4crSgEKTmJionj17aseOHWrYsKFWrVolPz8/h309PDzUokULRUVFKTIyUnfeeWemPny+x80oL9eJzYULF7JsS09Pt2cAVnx2YYmAYsjHx0ddu3aVJM2bNy9T+8aNGxUdHS0vLy/17t3b1eUBlouJiZFpmg7/TJo0SZI0ZMgQ+zbWx8Otql69epKk3377zeGDrFJTU7Vu3TpJ3BEBZGXBggV6+umn5ebmpo8++ki9evWyuiSgSLnvvvskSVu3blV0dHSm9g8//FDS9aVpWrZs6dLagMKQkpKivn37atOmTapbt67WrFmjChUqZLtP//79JV2fdffXh71dvnxZn3/+uaT/XU9AcZfX62ThwoVZfsa3fV4JDAy0b+vTp4+LzuR/CFiLqQkTJsgwDC1YsECLFi2ybz9y5IiGDRsmSRo5cqQqVapkVYkAgCIuPDxcFStW1LVr1zRw4ED77WfS9V/mhw8froMHD8owDD300EMWVgoUTV9++aWGDx8u6fota/fff7/FFQFFT+PGjTVw4EClpaVpyJAhOn36tL1t48aNmjJliiTpmWeeYe18FHtpaWkaNGiQVq9erYCAAK1du9bhLf9/ZfvsfujQIT355JP2W57j4+P18MMP69KlS2rSpAkTqHBTcPY6KeoM03bvH4qdmTNnaty4cZKuJ/Vly5bVL7/8otTUVIWGhurHH390uHYFcCubPHmyXn75ZQ0ZMiTT2i3/1969x1Rd/3Ecfx25KrfDOeQhOZSuzUtOrYUNhyYRVjhdOifO6IKXUsvV8jbmJU2LaqX7tdXEdInVvBSBl7mlCSopZTlLKRlNJ6IkIBwgIO7w+8NxBnJRv3Ly9nxsZ8Pz+Xy+3/cHx5TXPuf9Be5F+/bt0+TJk1VTUyM3NzcNGDBA3t7eOnPmjGpra2UymZSYmKiEhIRbXSrgUkePHm33i2tVVZXq6urUu3fvdv+f2rVrlyIiIiRd6RtZX18vPz8/DR8+vMtrL1u2TDExMa4rHviPGPk5ka60AYiMjNTJkyfl4eGhYcOGqbq6Wrm5uZKkCRMmKC0trdNnSwB3km3btun555+XJD300EPOfpCdaf3Yf6vDhw8rJiZGNTU1slqt6t+/v/766y9VVlYqKChIR44c0aBBg1xaP/BfuJmfk84cOnRITz75pB588EHl5eX1VJk3jH/B7mBLlizRiBEjtHbtWv36668qKirSwIEDFRcXp4ULF8rLy+tWlwgAuM0988wzOnXqlNatW6f09HTl5+erqalJNptNo0aN0vz58/XEE0/c6jIBl2toaOi0r1dNTY1qamrazWvV9oTR0aNHu7x2dz3BgTuJkZ8TSTKbzfr555/18ccfa/v27crJyZGbm5vCw8M1c+ZMzZw5U25ubi6vH3C1uro659dnz55t9+mgaxk7dqx+++03rVmzRunp6crOzpbNZlNcXJzefvvtu+KEHyDd3M/J7YwTrAAAAAAAAABgED1YAQAAAAAAAMAgAlYAAAAAAAAAMIiAFQAAAAAAAAAMImAFAAAAAAAAAIMIWAEAAAAAAADAIAJWAAAAAAAAADCIgBUAAAAAAAAADCJgBQAAAAAAAACDCFgBAAAAAAAAwCACVgAAAAAAAAAwiIAVAAAAAAAAAAwiYAUAAAAAAAAAgwhYAQAAAAAAAMAgAlYAAAAAAAAAMIiAFQAAAPgP5Ofna8aMGXrggQfk6ekpk8kks9ncY9fPy8uTyWSSyWRSXl5ej10XAAAA3SNgBQAAQAerVq1yhnXX0jbYS05Odn1xd6CKigpFREQoOTlZFy5cUJ8+fWSz2WSz2W51aQAAALhJ7re6AAAAAOBut23bNl28eFGBgYHKysrS4MGDb3VJAAAA6CGcYAUAAABcLDs7W5IUFRVFuAoAAHCXIWAFAAAAXOzff/+VJPn6+t7iSgAAANDTCFgBAADwn0hNTdWECRNks9nk6ekpm82mCRMmKC0trcs1kZGRMplMWrVqVZdzWvvFRkZGdru+oaFBa9euVVhYmMxms0wmkw4dOnRDeygsLNTixYs1dOhQ+fj4yMfHR0OHDtWSJUtUVFTU5f1be9Nu2bLF2a/WSM/agoICzZkzR6GhofLy8pLdbteMGTN05syZbtc1NzcrPT1db7zxhsLDw2W32+Xp6Smr1aqxY8cqKSlJDQ0NHdYlJSXJZDLJYrGotra22+v379//mn9XAAAAdyN6sAIAAMCl6uvr9dJLL2nHjh2SpF69eikgIEAlJSXau3ev9u7dq+nTp2vLli3y8PBwSQ21tbWKjIxUVlaW3N3d5efnd10P8Grr8OHDmjRpksrLyyVJPj4+kqTTp0/r9OnT2rRpk3bv3q3Ro0c711gsFtlsNlVUVKi2tlbe3t4KCAhwjvfu3fu673/ixAlFR0errKzMubaiokLJyclKTU3Vxo0bu1ybn5+v6Oho5599fX3Vp08fORwOZWZmKjMzU1u3btW+ffva1RQXF6fFixerrKxMKSkpeuGFFzq9/v79+3X+/Hm5ublp1qxZ170nAACAuwEnWAEAAOBSS5cu1Y4dO2QymbRixQqVlpbK4XCopKRES5culXTlIVArVqxwWQ2fffaZTp06pc2bN+uff/6Rw+HQ5cuXNXz48Otaf+HCBWe4+vDDD+vIkSOqqqpSVVWVMjMzNWjQIJWVlem5555TQUGBc11qaqoKCws1bdo0SdK0adNUWFjofLW+fy2VlZWaPHmyysrK9MADD2j//v2qrq5WZWWlsrKyFBoaqjlz5nS53t3dXXFxcdq9e7dKS0tVWVmp8vJyVVZWavPmzerXr59+/PFHLVu2rN06Pz8/Z6jaXYDbOhYTE6PQ0NDr2hMAAMDdgoAVAAAA3QoODu72NXLkyC7XFhQU6JNPPpEkJSQkaPXq1TKbzZKkwMBAvffee1qwYIEkad26dbp06ZJL9lBVVaWtW7cqPj7eeULTarXKYrFc1/rExESVl5crMDBQ6enpioiIcI6NGTNGBw4ckL+/vxwOh95///0er3/9+vXKz8+Xp6envv/+e40bN855AnfUqFE6cOBAtydy7Xa7vv76a02cOLHdnn19fRUfH69du3ZJkj7//PMOrQDmzp0rScrMzFRubm6HaxcVFWnPnj2SpFdfffXmNgoAAHAHImAFAABAt4qKirp9lZSUdLn2u+++U2Njo7y9vZWQkNDpnOXLl8vLy0sNDQ1KSUlxyR6GDh2qiRMnGlrb0tKib775RtKVsDE4OLjDHLvd7gwit2/fbrzQLrRec+rUqRoyZEiH8eDgYOf9jQgLC1Pfvn1VXV2t33//vd3YiBEjNGrUKElXAtirbd68WQ0NDbLb7Ro/frzhGgAAAO5UBKwAAADoVktLS7evc+fOdbn2+PHjkqSRI0fK39+/0zmBgYEKCwtrN7+ntT1xeqPOnTsnh8MhSe36mF5t3LhxkqTS0tJuvyc3qr6+XtnZ2ZKkqKioLud1N9Z6naSkJD399NPq16+fvLy82j1wq7i4WJJ08eLFDmtbw9svv/xS9fX1zvdbWlq0adMmSdKsWbPk5uZ2Y5sDAAC4CxCwAgAAwGVaQ7uQkJBu59nt9nbze1rfvn0Nr21bU3f7aN3D1WtulsPhUGNj4w3d/2rFxcUKCwvTvHnz9MMPP+jSpUvq1auXgoKCZLPZZLPZ1KvXlV8NqqurO6yPjY2VxWJRSUmJUlNTne9nZGTo7NmzcnNz0+zZs41uEQAA4I5GwAoAAIC73r1+svKtt95Sdna2rFarvvjiC126dEk1NTW6fPmy84Fb/fr1k3TlVOrVvL29FR8fL6l9m4C2D7fqLuAFAAC4mxGwAgAAwGVaT4529rHztlrHrz5p6u7uLkkdHrzUVkVFxc2UeE1ta+puH23HbubE7NUsFoszIC4oKOhyXldjDQ0NzlOnn376qWbMmNGhj2xTU1O3vXQlac6cOTKZTDp06JDOnDmjkpISpaWlOccAAADuVQSsAAAAcJm2vVW7CkLLy8vb9WptKzAwUJJ04cKFLu9x7Nixnii1SwMGDJDFYpEkpaendznvwIEDkiSr1aoBAwb02P09PT01fPhwSdLBgwe7nJeRkdHp+5cvX3YG1I8++minc44cOdJtiC1JAwcOVFRUlFpaWrRx40ZnP9bQ0FDFxMRcz1YAAADuSgSsAAAAcJkpU6bI3d1dtbW1+vDDDzudk5iYqLq6Onl4eGjKlCntxkaMGCFJ2rdvX6e9QTMyMvTTTz/1fOFtmEwmTZs2TZK0YcMGFRYWdpjz999/a8OGDZKk6dOn93gNrff/9ttvlZub22G8uLhYSUlJna719/eXyWSSJJ08ebLDeGNjo5YtW3ZddbQ+7Co5OdnZKmDmzJn3fAsGAABwbyNgBQAAgMuEhITozTfflCR98MEHWrlypcrLyyVdObm6YsUKffTRR5KkBQsW6P7772+3PjY2Vr169VJpaammT5/u/Bh+TU2NtmzZosmTJztPl7rS0qVLZTab5XA4FB0draysLOfY0aNHFR0drfLyclksFiUkJPT4/efNmye73a66ujo9++yzSk9Pd/ZKPXbsmKKjo9Xc3NzpWl9fX0VEREi68j3OyMhwzv3jjz80fvx4HT9+XD4+PtesY9KkSQoODlZxcbFyc3N5uBUAAIAIWAEAAOBiiYmJio2NVUtLi1avXi2r1SqLxSKr1ap3331X0pVTn2vWrOmwduDAgVq+fLkkac+ePQoNDZXZbJa/v7/i4+MVFRWl1157zeV7sNvt2rlzpwICAvTnn38qIiJCvr6+8vX11ejRo5WTkyOz2aydO3cqJCSkx+/v7++vtLQ0mc1m5eXlKTo6Wr6+vvLz81N4eLjy8vKcJ2g787///U8+Pj4qKCjQU089pT59+sjf31/Dhg3TwYMHtXHjRgUFBV2zDnd393aBKg+3AgAAIGAFAACAi3l6emrHjh1KSUlRTEyMrFarKisrZbVaFRMTo9TUVG3dulUeHh6drn/nnXf01VdfKTw8XD4+PmpqatIjjzyipKQkpaam/mcfTx87dqxycnK0cOFCDRkyRM3NzWppadGQIUO0aNEi5eTkaMyYMS67f1hYmE6dOqXZs2crJCREjY2NCggI0Msvv6wTJ07o8ccf73LtY489pl9++UWxsbEKCgpSc3Oz/Pz8FBsbq6ysLL344ovXXcfUqVOdX/NwKwAAAMnU0vrZIgAAAAC4hrVr12rRokUKDQ3VuXPn6L8KAADueZxgBQAAAHBdmpqatH79eknSK6+8QrgKAAAgAlYAAAAA16G5uVkrV67U2bNn5ePjo7lz597qkgAAAG4L7re6AAAAAAC3r5SUFC1atEgOh0OVlZWSrvTFve+++25xZQAAALcHAlYAAAAAXaqqqtL58+fl4eGhwYMHa/78+Xr99ddvdVkAAAC3DR5yBQAAAAAAAAAG0YMVAAAAAAAAAAwiYAUAAAAAAAAAgwhYAQAAAAAAAMAgAlYAAAAAAAAAMIiAFQAAAAAAAAAMImAFAAAAAAAAAIMIWAEAAAAAAADAIAJWAAAAAAAAADCIgBUAAAAAAAAADCJgBQAAAAAAAACDCFgBAAAAAAAAwCACVgAAAAAAAAAwiIAVAAAAAAAAAAwiYAUAAAAAAAAAgwhYAQAAAAAAAMAgAlYAAAAAAAAAMIiAFQAAAAAAAAAMImAFAAAAAAAAAIMIWAEAAAAAAADAIAJWAAAAAAAAADCIgBUAAAAAAAAADCJgBQAAAAAAAACDCFgBAAAAAAAAwCACVgAAAAAAAAAwiIAVAAAAAAAAAAwiYAUAAAAAAAAAg/4PNC3+JIZ4fO0AAAAASUVORK5CYII="/>


<p class="figure-caption"><em>Figure 5-3. EQUIP-1 operating profile. Weekday, summer design-day
and custom-day profiles share the plotted daytime curve. [1]</em></p>
<h1 id="s-6-hvac-controls-and-air-exchange">6. HVAC, Controls, and Air
Exchange</h1>
<h2 id="s-6-1-system-arrangement">6.1 System Arrangement</h2>
<p>The air loop DXVAV Sys 1 serves all three main zones. Zone return
nodes enter a common return plenum; air passes through a series return
fan, outdoor/return-air mixer, DX cooling coil, central electric heater,
supply fan, and zone splitter. Each branch then passes through a VAV
damper and electric reheat coil before entering its zone. [1]</p>

